
Version,
  9.6;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Test Rename,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Test Rename,                            !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -4.572, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  13.716, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Test Rename,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  13.716, 13.716, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 13.716, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Test Rename,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 13.716, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Test Rename,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 13.716, 3.048,                  !- X,Y,Z Vertex 1 {m}
  13.716, 13.716, 3.048,                  !- X,Y,Z Vertex 2 {m}
  13.716, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Test Rename,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 13.716, 3.048,                  !- X,Y,Z Vertex 1 {m}
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Construction Name
  Test Rename,                            !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Test Load,                              !- Name
  Test Rename,                            !- Zone or ZoneList or Space or SpaceList Name
  Test Schedule,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  490,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Test Schedule,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.470715711752535,                      !- Field 4
  Until: 02:00,                           !- Field 5
  0.276039903349593,                      !- Field 6
  Until: 03:00,                           !- Field 7
  0.0215571486100571,                     !- Field 8
  Until: 04:00,                           !- Field 9
  0.742199059625499,                      !- Field 10
  Until: 05:00,                           !- Field 11
  0.927542892628874,                      !- Field 12
  Until: 06:00,                           !- Field 13
  0.238176212381882,                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.604710996031641,                      !- Field 16
  Until: 08:00,                           !- Field 17
  0.710376334206772,                      !- Field 18
  Until: 09:00,                           !- Field 19
  0.942567296265078,                      !- Field 20
  Until: 10:00,                           !- Field 21
  0.739390477289411,                      !- Field 22
  Until: 11:00,                           !- Field 23
  0.349139424934836,                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.580879632174461,                      !- Field 26
  Until: 13:00,                           !- Field 27
  0.501559130350662,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.695420517145773,                      !- Field 30
  Until: 15:00,                           !- Field 31
  0.970202186763763,                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.841082845610263,                      !- Field 34
  Until: 17:00,                           !- Field 35
  0.400658824935561,                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.799446528721183,                      !- Field 38
  Until: 19:00,                           !- Field 39
  0.820802393649804,                      !- Field 40
  Until: 20:00,                           !- Field 41
  0.346784381995442,                      !- Field 42
  Until: 21:00,                           !- Field 43
  0.435301385624742,                      !- Field 44
  Until: 22:00,                           !- Field 45
  0.251648006641999,                      !- Field 46
  Until: 23:00,                           !- Field 47
  0.597170394144842,                      !- Field 48
  Until: 24:00,                           !- Field 49
  0.886081566397184,                      !- Field 50
  Through: 01/02,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 01:00,                           !- Field 53
  0.288967922547703,                      !- Field 54
  Until: 02:00,                           !- Field 55
  0.933189009747003,                      !- Field 56
  Until: 03:00,                           !- Field 57
  0.81798482875278,                       !- Field 58
  Until: 04:00,                           !- Field 59
  0.648852852746763,                      !- Field 60
  Until: 05:00,                           !- Field 61
  0.623938279096849,                      !- Field 62
  Until: 06:00,                           !- Field 63
  0.156042279315569,                      !- Field 64
  Until: 07:00,                           !- Field 65
  0.396205298672872,                      !- Field 66
  Until: 08:00,                           !- Field 67
  0.540618225039203,                      !- Field 68
  Until: 09:00,                           !- Field 69
  0.674760245327532,                      !- Field 70
  Until: 10:00,                           !- Field 71
  0.162256425597004,                      !- Field 72
  Until: 11:00,                           !- Field 73
  0.497670054884445,                      !- Field 74
  Until: 12:00,                           !- Field 75
  0.718615387000747,                      !- Field 76
  Until: 13:00,                           !- Field 77
  0.277848545541735,                      !- Field 78
  Until: 14:00,                           !- Field 79
  0.348909432132419,                      !- Field 80
  Until: 15:00,                           !- Field 81
  0.877916434784994,                      !- Field 82
  Until: 16:00,                           !- Field 83
  0.682111403031946,                      !- Field 84
  Until: 17:00,                           !- Field 85
  0.339364518219674,                      !- Field 86
  Until: 18:00,                           !- Field 87
  0.754998167609093,                      !- Field 88
  Until: 19:00,                           !- Field 89
  0.335038457884995,                      !- Field 90
  Until: 20:00,                           !- Field 91
  0.425964237465111,                      !- Field 92
  Until: 21:00,                           !- Field 93
  0.468123296047448,                      !- Field 94
  Until: 22:00,                           !- Field 95
  0.449884606161897,                      !- Field 96
  Until: 23:00,                           !- Field 97
  0.773626907706926,                      !- Field 98
  Until: 24:00,                           !- Field 99
  0.323753452814323,                      !- Field 100
  Through: 01/03,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 01:00,                           !- Field 103
  0.0671681000957256,                     !- Field 104
  Until: 02:00,                           !- Field 105
  0.787591264849364,                      !- Field 106
  Until: 03:00,                           !- Field 107
  0.366744876503214,                      !- Field 108
  Until: 04:00,                           !- Field 109
  0.523547771937446,                      !- Field 110
  Until: 05:00,                           !- Field 111
  0.738157983158196,                      !- Field 112
  Until: 06:00,                           !- Field 113
  0.0914885333823698,                     !- Field 114
  Until: 07:00,                           !- Field 115
  0.553270616100192,                      !- Field 116
  Until: 08:00,                           !- Field 117
  0.487944324579375,                      !- Field 118
  Until: 09:00,                           !- Field 119
  0.65615539287134,                       !- Field 120
  Until: 10:00,                           !- Field 121
  0.733074395341243,                      !- Field 122
  Until: 11:00,                           !- Field 123
  0.632265998885986,                      !- Field 124
  Until: 12:00,                           !- Field 125
  0.95668252301818,                       !- Field 126
  Until: 13:00,                           !- Field 127
  0.292904510671043,                      !- Field 128
  Until: 14:00,                           !- Field 129
  0.76325414270873,                       !- Field 130
  Until: 15:00,                           !- Field 131
  0.621525127254501,                      !- Field 132
  Until: 16:00,                           !- Field 133
  0.432331386644062,                      !- Field 134
  Until: 17:00,                           !- Field 135
  0.462887810484701,                      !- Field 136
  Until: 18:00,                           !- Field 137
  0.557964478265789,                      !- Field 138
  Until: 19:00,                           !- Field 139
  0.322201976614897,                      !- Field 140
  Until: 20:00,                           !- Field 141
  0.121454161342013,                      !- Field 142
  Until: 21:00,                           !- Field 143
  0.600920536601509,                      !- Field 144
  Until: 22:00,                           !- Field 145
  0.286363066824151,                      !- Field 146
  Until: 23:00,                           !- Field 147
  0.0851262284152234,                     !- Field 148
  Until: 24:00,                           !- Field 149
  0.941183755035676,                      !- Field 150
  Through: 01/04,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 01:00,                           !- Field 153
  0.396375869187279,                      !- Field 154
  Until: 02:00,                           !- Field 155
  0.370429495402677,                      !- Field 156
  Until: 03:00,                           !- Field 157
  0.780783465883506,                      !- Field 158
  Until: 04:00,                           !- Field 159
  0.0328375918336332,                     !- Field 160
  Until: 05:00,                           !- Field 161
  0.464483781138636,                      !- Field 162
  Until: 06:00,                           !- Field 163
  0.776870260570681,                      !- Field 164
  Until: 07:00,                           !- Field 165
  0.693765925174842,                      !- Field 166
  Until: 08:00,                           !- Field 167
  0.323093397902049,                      !- Field 168
  Until: 09:00,                           !- Field 169
  0.164069468890985,                      !- Field 170
  Until: 10:00,                           !- Field 171
  0.0933542317574306,                     !- Field 172
  Until: 11:00,                           !- Field 173
  0.418368128523264,                      !- Field 174
  Until: 12:00,                           !- Field 175
  0.149905202822337,                      !- Field 176
  Until: 13:00,                           !- Field 177
  0.545746856498601,                      !- Field 178
  Until: 14:00,                           !- Field 179
  0.328236207318432,                      !- Field 180
  Until: 15:00,                           !- Field 181
  0.687750424961801,                      !- Field 182
  Until: 16:00,                           !- Field 183
  0.557172242502624,                      !- Field 184
  Until: 17:00,                           !- Field 185
  0.341184414211691,                      !- Field 186
  Until: 18:00,                           !- Field 187
  0.00733579112804661,                    !- Field 188
  Until: 19:00,                           !- Field 189
  0.210800057594875,                      !- Field 190
  Until: 20:00,                           !- Field 191
  0.196853273695315,                      !- Field 192
  Until: 21:00,                           !- Field 193
  0.533442605796454,                      !- Field 194
  Until: 22:00,                           !- Field 195
  0.395508061296054,                      !- Field 196
  Until: 23:00,                           !- Field 197
  0.731224706048278,                      !- Field 198
  Until: 24:00,                           !- Field 199
  0.178569223406786,                      !- Field 200
  Through: 01/05,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 01:00,                           !- Field 203
  0.449878199054607,                      !- Field 204
  Until: 02:00,                           !- Field 205
  0.256403385495982,                      !- Field 206
  Until: 03:00,                           !- Field 207
  0.750577119889208,                      !- Field 208
  Until: 04:00,                           !- Field 209
  0.402453245951216,                      !- Field 210
  Until: 05:00,                           !- Field 211
  0.824906452579884,                      !- Field 212
  Until: 06:00,                           !- Field 213
  0.465600250919678,                      !- Field 214
  Until: 07:00,                           !- Field 215
  0.207972492831494,                      !- Field 216
  Until: 08:00,                           !- Field 217
  0.0736720289784603,                     !- Field 218
  Until: 09:00,                           !- Field 219
  0.449897970732269,                      !- Field 220
  Until: 10:00,                           !- Field 221
  0.140275550264744,                      !- Field 222
  Until: 11:00,                           !- Field 223
  0.56068649739626,                       !- Field 224
  Until: 12:00,                           !- Field 225
  0.263136814266001,                      !- Field 226
  Until: 13:00,                           !- Field 227
  0.669467879100456,                      !- Field 228
  Until: 14:00,                           !- Field 229
  0.627273186396476,                      !- Field 230
  Until: 15:00,                           !- Field 231
  0.524723622423749,                      !- Field 232
  Until: 16:00,                           !- Field 233
  0.0696189870048544,                     !- Field 234
  Until: 17:00,                           !- Field 235
  0.614494357058753,                      !- Field 236
  Until: 18:00,                           !- Field 237
  0.701707450736793,                      !- Field 238
  Until: 19:00,                           !- Field 239
  0.244396016778766,                      !- Field 240
  Until: 20:00,                           !- Field 241
  0.49761434631903,                       !- Field 242
  Until: 21:00,                           !- Field 243
  0.210227062411081,                      !- Field 244
  Until: 22:00,                           !- Field 245
  0.899399934892963,                      !- Field 246
  Until: 23:00,                           !- Field 247
  0.0640006731555908,                     !- Field 248
  Until: 24:00,                           !- Field 249
  0.99978506147231,                       !- Field 250
  Through: 01/06,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 01:00,                           !- Field 253
  0.255680184539521,                      !- Field 254
  Until: 02:00,                           !- Field 255
  0.778954489516414,                      !- Field 256
  Until: 03:00,                           !- Field 257
  0.189038015633606,                      !- Field 258
  Until: 04:00,                           !- Field 259
  0.672608410874013,                      !- Field 260
  Until: 05:00,                           !- Field 261
  0.387559510068413,                      !- Field 262
  Until: 06:00,                           !- Field 263
  0.342224850930222,                      !- Field 264
  Until: 07:00,                           !- Field 265
  0.516074904317597,                      !- Field 266
  Until: 08:00,                           !- Field 267
  0.989018701032238,                      !- Field 268
  Until: 09:00,                           !- Field 269
  0.402126969187561,                      !- Field 270
  Until: 10:00,                           !- Field 271
  0.397403860133234,                      !- Field 272
  Until: 11:00,                           !- Field 273
  0.226658664928475,                      !- Field 274
  Until: 12:00,                           !- Field 275
  0.53381052731411,                       !- Field 276
  Until: 13:00,                           !- Field 277
  0.0885503384660612,                     !- Field 278
  Until: 14:00,                           !- Field 279
  0.829117231568895,                      !- Field 280
  Until: 15:00,                           !- Field 281
  0.0671551325311656,                     !- Field 282
  Until: 16:00,                           !- Field 283
  0.0977296178767124,                     !- Field 284
  Until: 17:00,                           !- Field 285
  0.222782268823722,                      !- Field 286
  Until: 18:00,                           !- Field 287
  0.394652927454363,                      !- Field 288
  Until: 19:00,                           !- Field 289
  0.0808215428250738,                     !- Field 290
  Until: 20:00,                           !- Field 291
  0.67868152102367,                       !- Field 292
  Until: 21:00,                           !- Field 293
  0.483073233122006,                      !- Field 294
  Until: 22:00,                           !- Field 295
  0.0920849497781551,                     !- Field 296
  Until: 23:00,                           !- Field 297
  0.343637913502546,                      !- Field 298
  Until: 24:00,                           !- Field 299
  0.610381838897845,                      !- Field 300
  Through: 01/07,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 01:00,                           !- Field 303
  0.70814937542692,                       !- Field 304
  Until: 02:00,                           !- Field 305
  0.533752962883528,                      !- Field 306
  Until: 03:00,                           !- Field 307
  0.879988301024683,                      !- Field 308
  Until: 04:00,                           !- Field 309
  0.43436203279747,                       !- Field 310
  Until: 05:00,                           !- Field 311
  0.161096107416073,                      !- Field 312
  Until: 06:00,                           !- Field 313
  0.138710305422931,                      !- Field 314
  Until: 07:00,                           !- Field 315
  0.551975568100252,                      !- Field 316
  Until: 08:00,                           !- Field 317
  0.301133109163328,                      !- Field 318
  Until: 09:00,                           !- Field 319
  0.249214725633804,                      !- Field 320
  Until: 10:00,                           !- Field 321
  0.48139192260876,                       !- Field 322
  Until: 11:00,                           !- Field 323
  0.02369710752391,                       !- Field 324
  Until: 12:00,                           !- Field 325
  0.379977062129749,                      !- Field 326
  Until: 13:00,                           !- Field 327
  0.0945468654190689,                     !- Field 328
  Until: 14:00,                           !- Field 329
  0.927279726932648,                      !- Field 330
  Until: 15:00,                           !- Field 331
  0.899293634814846,                      !- Field 332
  Until: 16:00,                           !- Field 333
  0.021273150913963,                      !- Field 334
  Until: 17:00,                           !- Field 335
  0.812071800477389,                      !- Field 336
  Until: 18:00,                           !- Field 337
  0.573753093756521,                      !- Field 338
  Until: 19:00,                           !- Field 339
  0.763099475179879,                      !- Field 340
  Until: 20:00,                           !- Field 341
  0.667905718219465,                      !- Field 342
  Until: 21:00,                           !- Field 343
  0.118450768837753,                      !- Field 344
  Until: 22:00,                           !- Field 345
  0.528814768074489,                      !- Field 346
  Until: 23:00,                           !- Field 347
  0.640714837887429,                      !- Field 348
  Until: 24:00,                           !- Field 349
  0.328780643927117,                      !- Field 350
  Through: 01/08,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 01:00,                           !- Field 353
  0.790250603494259,                      !- Field 354
  Until: 02:00,                           !- Field 355
  0.0548182759069207,                     !- Field 356
  Until: 03:00,                           !- Field 357
  0.971828029485906,                      !- Field 358
  Until: 04:00,                           !- Field 359
  0.368091052460786,                      !- Field 360
  Until: 05:00,                           !- Field 361
  0.347834300784202,                      !- Field 362
  Until: 06:00,                           !- Field 363
  0.380204913947958,                      !- Field 364
  Until: 07:00,                           !- Field 365
  0.306669582270316,                      !- Field 366
  Until: 08:00,                           !- Field 367
  0.0200495320200188,                     !- Field 368
  Until: 09:00,                           !- Field 369
  0.0399595098636217,                     !- Field 370
  Until: 10:00,                           !- Field 371
  0.516777869898591,                      !- Field 372
  Until: 11:00,                           !- Field 373
  0.689359806703986,                      !- Field 374
  Until: 12:00,                           !- Field 375
  0.182632333148101,                      !- Field 376
  Until: 13:00,                           !- Field 377
  0.550868819001625,                      !- Field 378
  Until: 14:00,                           !- Field 379
  0.784989725807201,                      !- Field 380
  Until: 15:00,                           !- Field 381
  0.708676753094593,                      !- Field 382
  Until: 16:00,                           !- Field 383
  0.316587664255921,                      !- Field 384
  Until: 17:00,                           !- Field 385
  0.388580386800133,                      !- Field 386
  Until: 18:00,                           !- Field 387
  0.606895774567407,                      !- Field 388
  Until: 19:00,                           !- Field 389
  0.210512688618061,                      !- Field 390
  Until: 20:00,                           !- Field 391
  0.0217080403113575,                     !- Field 392
  Until: 21:00,                           !- Field 393
  0.439137616700768,                      !- Field 394
  Until: 22:00,                           !- Field 395
  0.069916240851974,                      !- Field 396
  Until: 23:00,                           !- Field 397
  0.995095220992766,                      !- Field 398
  Until: 24:00,                           !- Field 399
  0.141598893921994,                      !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.270430109423116,                      !- Field 404
  Until: 02:00,                           !- Field 405
  0.632762015897188,                      !- Field 406
  Until: 03:00,                           !- Field 407
  0.0312019795685513,                     !- Field 408
  Until: 04:00,                           !- Field 409
  0.248122287068166,                      !- Field 410
  Until: 05:00,                           !- Field 411
  0.666267903141538,                      !- Field 412
  Until: 06:00,                           !- Field 413
  0.214384559523864,                      !- Field 414
  Until: 07:00,                           !- Field 415
  0.0368391443817949,                     !- Field 416
  Until: 08:00,                           !- Field 417
  0.460409460094658,                      !- Field 418
  Until: 09:00,                           !- Field 419
  0.291110919365454,                      !- Field 420
  Until: 10:00,                           !- Field 421
  0.614095706016896,                      !- Field 422
  Until: 11:00,                           !- Field 423
  0.165526121699098,                      !- Field 424
  Until: 12:00,                           !- Field 425
  0.610207474087595,                      !- Field 426
  Until: 13:00,                           !- Field 427
  0.941458980429385,                      !- Field 428
  Until: 14:00,                           !- Field 429
  0.0868796493403976,                     !- Field 430
  Until: 15:00,                           !- Field 431
  0.821569906092597,                      !- Field 432
  Until: 16:00,                           !- Field 433
  0.27852534581144,                       !- Field 434
  Until: 17:00,                           !- Field 435
  0.332715806890265,                      !- Field 436
  Until: 18:00,                           !- Field 437
  0.838239968216207,                      !- Field 438
  Until: 19:00,                           !- Field 439
  0.386895792189046,                      !- Field 440
  Until: 20:00,                           !- Field 441
  0.285604979092038,                      !- Field 442
  Until: 21:00,                           !- Field 443
  0.654001538479886,                      !- Field 444
  Until: 22:00,                           !- Field 445
  0.851599622429573,                      !- Field 446
  Until: 23:00,                           !- Field 447
  0.193872062527457,                      !- Field 448
  Until: 24:00,                           !- Field 449
  0.889241677779022,                      !- Field 450
  Through: 01/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 01:00,                           !- Field 453
  0.553344128729305,                      !- Field 454
  Until: 02:00,                           !- Field 455
  0.215191488669317,                      !- Field 456
  Until: 03:00,                           !- Field 457
  0.397045464482651,                      !- Field 458
  Until: 04:00,                           !- Field 459
  0.509265235702845,                      !- Field 460
  Until: 05:00,                           !- Field 461
  0.107396036333898,                      !- Field 462
  Until: 06:00,                           !- Field 463
  0.427159156773642,                      !- Field 464
  Until: 07:00,                           !- Field 465
  0.549708922407291,                      !- Field 466
  Until: 08:00,                           !- Field 467
  0.285600818016248,                      !- Field 468
  Until: 09:00,                           !- Field 469
  0.771225927256666,                      !- Field 470
  Until: 10:00,                           !- Field 471
  0.766271509492364,                      !- Field 472
  Until: 11:00,                           !- Field 473
  0.932025889683888,                      !- Field 474
  Until: 12:00,                           !- Field 475
  0.685220965808145,                      !- Field 476
  Until: 13:00,                           !- Field 477
  0.247557436485686,                      !- Field 478
  Until: 14:00,                           !- Field 479
  0.285466469869958,                      !- Field 480
  Until: 15:00,                           !- Field 481
  0.287816863576712,                      !- Field 482
  Until: 16:00,                           !- Field 483
  0.235068485249388,                      !- Field 484
  Until: 17:00,                           !- Field 485
  0.597243596045459,                      !- Field 486
  Until: 18:00,                           !- Field 487
  0.676606234842844,                      !- Field 488
  Until: 19:00,                           !- Field 489
  0.6743124571934,                        !- Field 490
  Until: 20:00,                           !- Field 491
  0.398001774168083,                      !- Field 492
  Until: 21:00,                           !- Field 493
  0.975877434293011,                      !- Field 494
  Until: 22:00,                           !- Field 495
  0.666583371435534,                      !- Field 496
  Until: 23:00,                           !- Field 497
  0.907689565559274,                      !- Field 498
  Until: 24:00,                           !- Field 499
  0.0970354366249128,                     !- Field 500
  Through: 01/11,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 01:00,                           !- Field 503
  0.646617673750615,                      !- Field 504
  Until: 02:00,                           !- Field 505
  0.822377849746189,                      !- Field 506
  Until: 03:00,                           !- Field 507
  0.750363804279053,                      !- Field 508
  Until: 04:00,                           !- Field 509
  0.739107080888718,                      !- Field 510
  Until: 05:00,                           !- Field 511
  0.535503795381552,                      !- Field 512
  Until: 06:00,                           !- Field 513
  0.207343993696764,                      !- Field 514
  Until: 07:00,                           !- Field 515
  0.680841309026116,                      !- Field 516
  Until: 08:00,                           !- Field 517
  0.508480036256912,                      !- Field 518
  Until: 09:00,                           !- Field 519
  0.131607023238398,                      !- Field 520
  Until: 10:00,                           !- Field 521
  0.145262084720274,                      !- Field 522
  Until: 11:00,                           !- Field 523
  0.688429575477772,                      !- Field 524
  Until: 12:00,                           !- Field 525
  0.342507454249467,                      !- Field 526
  Until: 13:00,                           !- Field 527
  0.18070157827927,                       !- Field 528
  Until: 14:00,                           !- Field 529
  0.787537949271577,                      !- Field 530
  Until: 15:00,                           !- Field 531
  0.671748160743134,                      !- Field 532
  Until: 16:00,                           !- Field 533
  0.207173592587587,                      !- Field 534
  Until: 17:00,                           !- Field 535
  0.402882426933033,                      !- Field 536
  Until: 18:00,                           !- Field 537
  0.760441339580123,                      !- Field 538
  Until: 19:00,                           !- Field 539
  0.721507156615374,                      !- Field 540
  Until: 20:00,                           !- Field 541
  0.524047743452648,                      !- Field 542
  Until: 21:00,                           !- Field 543
  0.726382652092883,                      !- Field 544
  Until: 22:00,                           !- Field 545
  0.712857212412141,                      !- Field 546
  Until: 23:00,                           !- Field 547
  0.560715492732624,                      !- Field 548
  Until: 24:00,                           !- Field 549
  0.932985979349485,                      !- Field 550
  Through: 01/12,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 01:00,                           !- Field 553
  0.542397880369433,                      !- Field 554
  Until: 02:00,                           !- Field 555
  0.572716886921575,                      !- Field 556
  Until: 03:00,                           !- Field 557
  0.7608881213823,                        !- Field 558
  Until: 04:00,                           !- Field 559
  0.972217457095393,                      !- Field 560
  Until: 05:00,                           !- Field 561
  0.688027032018003,                      !- Field 562
  Until: 06:00,                           !- Field 563
  0.0390723158898144,                     !- Field 564
  Until: 07:00,                           !- Field 565
  0.689393988714076,                      !- Field 566
  Until: 08:00,                           !- Field 567
  0.133240450822642,                      !- Field 568
  Until: 09:00,                           !- Field 569
  0.80732668322205,                       !- Field 570
  Until: 10:00,                           !- Field 571
  0.362120623343002,                      !- Field 572
  Until: 11:00,                           !- Field 573
  0.976964181183209,                      !- Field 574
  Until: 12:00,                           !- Field 575
  0.765877566513494,                      !- Field 576
  Until: 13:00,                           !- Field 577
  0.545639601386792,                      !- Field 578
  Until: 14:00,                           !- Field 579
  0.111951939247764,                      !- Field 580
  Until: 15:00,                           !- Field 581
  0.410921144846268,                      !- Field 582
  Until: 16:00,                           !- Field 583
  0.336300001656603,                      !- Field 584
  Until: 17:00,                           !- Field 585
  0.576715963503096,                      !- Field 586
  Until: 18:00,                           !- Field 587
  0.417501928375888,                      !- Field 588
  Until: 19:00,                           !- Field 589
  0.379642087046701,                      !- Field 590
  Until: 20:00,                           !- Field 591
  0.632275117743048,                      !- Field 592
  Until: 21:00,                           !- Field 593
  0.65436308243121,                       !- Field 594
  Until: 22:00,                           !- Field 595
  0.121225937291285,                      !- Field 596
  Until: 23:00,                           !- Field 597
  0.148913136116128,                      !- Field 598
  Until: 24:00,                           !- Field 599
  0.762460569082707,                      !- Field 600
  Through: 01/13,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 01:00,                           !- Field 603
  0.0960612666046508,                     !- Field 604
  Until: 02:00,                           !- Field 605
  0.167402170382931,                      !- Field 606
  Until: 03:00,                           !- Field 607
  0.867432142664892,                      !- Field 608
  Until: 04:00,                           !- Field 609
  0.0717310558599912,                     !- Field 610
  Until: 05:00,                           !- Field 611
  0.865260121228401,                      !- Field 612
  Until: 06:00,                           !- Field 613
  0.0285556773798248,                     !- Field 614
  Until: 07:00,                           !- Field 615
  0.408688001732818,                      !- Field 616
  Until: 08:00,                           !- Field 617
  0.744350891060831,                      !- Field 618
  Until: 09:00,                           !- Field 619
  0.582862746376386,                      !- Field 620
  Until: 10:00,                           !- Field 621
  0.28454641992764,                       !- Field 622
  Until: 11:00,                           !- Field 623
  0.513420653196824,                      !- Field 624
  Until: 12:00,                           !- Field 625
  0.625925431068764,                      !- Field 626
  Until: 13:00,                           !- Field 627
  0.909066951685019,                      !- Field 628
  Until: 14:00,                           !- Field 629
  0.12153145253914,                       !- Field 630
  Until: 15:00,                           !- Field 631
  0.739593286648838,                      !- Field 632
  Until: 16:00,                           !- Field 633
  0.673188711714643,                      !- Field 634
  Until: 17:00,                           !- Field 635
  0.593434684105744,                      !- Field 636
  Until: 18:00,                           !- Field 637
  0.596129666156075,                      !- Field 638
  Until: 19:00,                           !- Field 639
  0.463028719470079,                      !- Field 640
  Until: 20:00,                           !- Field 641
  0.472364792868937,                      !- Field 642
  Until: 21:00,                           !- Field 643
  0.326579014083323,                      !- Field 644
  Until: 22:00,                           !- Field 645
  0.377829931458634,                      !- Field 646
  Until: 23:00,                           !- Field 647
  0.588816608983677,                      !- Field 648
  Until: 24:00,                           !- Field 649
  0.626577258175677,                      !- Field 650
  Through: 01/14,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 01:00,                           !- Field 653
  0.197430936825886,                      !- Field 654
  Until: 02:00,                           !- Field 655
  0.170862279340348,                      !- Field 656
  Until: 03:00,                           !- Field 657
  0.572640311565826,                      !- Field 658
  Until: 04:00,                           !- Field 659
  0.940216828958959,                      !- Field 660
  Until: 05:00,                           !- Field 661
  0.515083233162277,                      !- Field 662
  Until: 06:00,                           !- Field 663
  0.285976068987714,                      !- Field 664
  Until: 07:00,                           !- Field 665
  0.426152010186926,                      !- Field 666
  Until: 08:00,                           !- Field 667
  0.226472762623507,                      !- Field 668
  Until: 09:00,                           !- Field 669
  0.291074503822419,                      !- Field 670
  Until: 10:00,                           !- Field 671
  0.179407282635578,                      !- Field 672
  Until: 11:00,                           !- Field 673
  0.585707147304749,                      !- Field 674
  Until: 12:00,                           !- Field 675
  0.843932064530095,                      !- Field 676
  Until: 13:00,                           !- Field 677
  0.241894252944892,                      !- Field 678
  Until: 14:00,                           !- Field 679
  0.890726555079077,                      !- Field 680
  Until: 15:00,                           !- Field 681
  0.946785277191295,                      !- Field 682
  Until: 16:00,                           !- Field 683
  0.842587517555393,                      !- Field 684
  Until: 17:00,                           !- Field 685
  0.880416731825771,                      !- Field 686
  Until: 18:00,                           !- Field 687
  0.440833315995934,                      !- Field 688
  Until: 19:00,                           !- Field 689
  0.957114399644559,                      !- Field 690
  Until: 20:00,                           !- Field 691
  0.696024430517451,                      !- Field 692
  Until: 21:00,                           !- Field 693
  0.476224104454872,                      !- Field 694
  Until: 22:00,                           !- Field 695
  0.541536228226472,                      !- Field 696
  Until: 23:00,                           !- Field 697
  0.918747850581766,                      !- Field 698
  Until: 24:00,                           !- Field 699
  0.241769441947981,                      !- Field 700
  Through: 01/15,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 01:00,                           !- Field 703
  0.612203017100035,                      !- Field 704
  Until: 02:00,                           !- Field 705
  0.407049019670858,                      !- Field 706
  Until: 03:00,                           !- Field 707
  0.847472270471777,                      !- Field 708
  Until: 04:00,                           !- Field 709
  0.895302345064822,                      !- Field 710
  Until: 05:00,                           !- Field 711
  0.87195683151133,                       !- Field 712
  Until: 06:00,                           !- Field 713
  0.369437925434107,                      !- Field 714
  Until: 07:00,                           !- Field 715
  0.942205073603256,                      !- Field 716
  Until: 08:00,                           !- Field 717
  0.267979508386406,                      !- Field 718
  Until: 09:00,                           !- Field 719
  0.860500286800884,                      !- Field 720
  Until: 10:00,                           !- Field 721
  0.851690928494109,                      !- Field 722
  Until: 11:00,                           !- Field 723
  0.197700052256011,                      !- Field 724
  Until: 12:00,                           !- Field 725
  0.777645872321614,                      !- Field 726
  Until: 13:00,                           !- Field 727
  0.0323644391970322,                     !- Field 728
  Until: 14:00,                           !- Field 729
  0.524671720259764,                      !- Field 730
  Until: 15:00,                           !- Field 731
  0.255320896560634,                      !- Field 732
  Until: 16:00,                           !- Field 733
  0.266886372878072,                      !- Field 734
  Until: 17:00,                           !- Field 735
  0.805802248465034,                      !- Field 736
  Until: 18:00,                           !- Field 737
  0.883538878613572,                      !- Field 738
  Until: 19:00,                           !- Field 739
  0.41454396465949,                       !- Field 740
  Until: 20:00,                           !- Field 741
  0.139534897908171,                      !- Field 742
  Until: 21:00,                           !- Field 743
  0.33929874226299,                       !- Field 744
  Until: 22:00,                           !- Field 745
  0.253427904115733,                      !- Field 746
  Until: 23:00,                           !- Field 747
  0.169151511613904,                      !- Field 748
  Until: 24:00,                           !- Field 749
  0.0172606686564765,                     !- Field 750
  Through: 01/16,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 01:00,                           !- Field 753
  0.414224470265212,                      !- Field 754
  Until: 02:00,                           !- Field 755
  0.450443913570775,                      !- Field 756
  Until: 03:00,                           !- Field 757
  0.832583588253231,                      !- Field 758
  Until: 04:00,                           !- Field 759
  0.477857115016485,                      !- Field 760
  Until: 05:00,                           !- Field 761
  0.000641485498933836,                   !- Field 762
  Until: 06:00,                           !- Field 763
  0.725698965862794,                      !- Field 764
  Until: 07:00,                           !- Field 765
  0.00946852333456671,                    !- Field 766
  Until: 08:00,                           !- Field 767
  0.469612499048,                         !- Field 768
  Until: 09:00,                           !- Field 769
  0.50960086484285,                       !- Field 770
  Until: 10:00,                           !- Field 771
  0.702051961484228,                      !- Field 772
  Until: 11:00,                           !- Field 773
  0.0989670634044092,                     !- Field 774
  Until: 12:00,                           !- Field 775
  0.760049172156693,                      !- Field 776
  Until: 13:00,                           !- Field 777
  0.275039810198473,                      !- Field 778
  Until: 14:00,                           !- Field 779
  0.930284634095991,                      !- Field 780
  Until: 15:00,                           !- Field 781
  0.47703252160984,                       !- Field 782
  Until: 16:00,                           !- Field 783
  0.521493351881836,                      !- Field 784
  Until: 17:00,                           !- Field 785
  0.904458390587719,                      !- Field 786
  Until: 18:00,                           !- Field 787
  0.288288312437613,                      !- Field 788
  Until: 19:00,                           !- Field 789
  0.820893720037923,                      !- Field 790
  Until: 20:00,                           !- Field 791
  0.245933868426949,                      !- Field 792
  Until: 21:00,                           !- Field 793
  0.73023033062973,                       !- Field 794
  Until: 22:00,                           !- Field 795
  0.371975736434706,                      !- Field 796
  Until: 23:00,                           !- Field 797
  0.277404600083581,                      !- Field 798
  Until: 24:00,                           !- Field 799
  0.0546110284651203,                     !- Field 800
  Through: 01/17,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 01:00,                           !- Field 803
  0.81264349425305,                       !- Field 804
  Until: 02:00,                           !- Field 805
  0.399661130964082,                      !- Field 806
  Until: 03:00,                           !- Field 807
  0.257636838390154,                      !- Field 808
  Until: 04:00,                           !- Field 809
  0.707574482495507,                      !- Field 810
  Until: 05:00,                           !- Field 811
  0.684311163153293,                      !- Field 812
  Until: 06:00,                           !- Field 813
  0.209539141279342,                      !- Field 814
  Until: 07:00,                           !- Field 815
  0.761276618684796,                      !- Field 816
  Until: 08:00,                           !- Field 817
  0.401863042846335,                      !- Field 818
  Until: 09:00,                           !- Field 819
  0.79325019521873,                       !- Field 820
  Until: 10:00,                           !- Field 821
  0.535388708014538,                      !- Field 822
  Until: 11:00,                           !- Field 823
  0.377953056857966,                      !- Field 824
  Until: 12:00,                           !- Field 825
  0.592430246452533,                      !- Field 826
  Until: 13:00,                           !- Field 827
  0.804657325504238,                      !- Field 828
  Until: 14:00,                           !- Field 829
  0.681793570295643,                      !- Field 830
  Until: 15:00,                           !- Field 831
  0.580752167240257,                      !- Field 832
  Until: 16:00,                           !- Field 833
  0.0220945041586001,                     !- Field 834
  Until: 17:00,                           !- Field 835
  0.281610997827776,                      !- Field 836
  Until: 18:00,                           !- Field 837
  0.69388025886323,                       !- Field 838
  Until: 19:00,                           !- Field 839
  0.554704936732011,                      !- Field 840
  Until: 20:00,                           !- Field 841
  0.0368972651869356,                     !- Field 842
  Until: 21:00,                           !- Field 843
  0.98575386498074,                       !- Field 844
  Until: 22:00,                           !- Field 845
  0.53218557529061,                       !- Field 846
  Until: 23:00,                           !- Field 847
  0.400291664727499,                      !- Field 848
  Until: 24:00,                           !- Field 849
  0.736041081628299,                      !- Field 850
  Through: 01/18,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 01:00,                           !- Field 853
  0.495519006431072,                      !- Field 854
  Until: 02:00,                           !- Field 855
  0.208157391413095,                      !- Field 856
  Until: 03:00,                           !- Field 857
  0.735826890391143,                      !- Field 858
  Until: 04:00,                           !- Field 859
  0.98983194910948,                       !- Field 860
  Until: 05:00,                           !- Field 861
  0.918207545723165,                      !- Field 862
  Until: 06:00,                           !- Field 863
  0.883888479482342,                      !- Field 864
  Until: 07:00,                           !- Field 865
  0.867098729373187,                      !- Field 866
  Until: 08:00,                           !- Field 867
  0.429454315842024,                      !- Field 868
  Until: 09:00,                           !- Field 869
  0.429531983517907,                      !- Field 870
  Until: 10:00,                           !- Field 871
  0.205687084046105,                      !- Field 872
  Until: 11:00,                           !- Field 873
  0.915447091957022,                      !- Field 874
  Until: 12:00,                           !- Field 875
  0.364571146383546,                      !- Field 876
  Until: 13:00,                           !- Field 877
  0.420248139278128,                      !- Field 878
  Until: 14:00,                           !- Field 879
  0.746285314829197,                      !- Field 880
  Until: 15:00,                           !- Field 881
  0.280305282636977,                      !- Field 882
  Until: 16:00,                           !- Field 883
  0.483477680014167,                      !- Field 884
  Until: 17:00,                           !- Field 885
  0.930748736640862,                      !- Field 886
  Until: 18:00,                           !- Field 887
  0.850252539200921,                      !- Field 888
  Until: 19:00,                           !- Field 889
  0.147640540272019,                      !- Field 890
  Until: 20:00,                           !- Field 891
  0.713140510393792,                      !- Field 892
  Until: 21:00,                           !- Field 893
  0.276460644642275,                      !- Field 894
  Until: 22:00,                           !- Field 895
  0.194912855898008,                      !- Field 896
  Until: 23:00,                           !- Field 897
  0.938169699544994,                      !- Field 898
  Until: 24:00,                           !- Field 899
  0.750731682159219,                      !- Field 900
  Through: 01/19,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 01:00,                           !- Field 903
  0.9322349694014,                        !- Field 904
  Until: 02:00,                           !- Field 905
  0.285774410534286,                      !- Field 906
  Until: 03:00,                           !- Field 907
  0.0577324908966692,                     !- Field 908
  Until: 04:00,                           !- Field 909
  0.102998688500733,                      !- Field 910
  Until: 05:00,                           !- Field 911
  0.323264985991546,                      !- Field 912
  Until: 06:00,                           !- Field 913
  0.963583546222832,                      !- Field 914
  Until: 07:00,                           !- Field 915
  0.207831477042524,                      !- Field 916
  Until: 08:00,                           !- Field 917
  0.0914973518765294,                     !- Field 918
  Until: 09:00,                           !- Field 919
  0.921493367544409,                      !- Field 920
  Until: 10:00,                           !- Field 921
  0.630762693744985,                      !- Field 922
  Until: 11:00,                           !- Field 923
  0.805618556138112,                      !- Field 924
  Until: 12:00,                           !- Field 925
  0.999566760079528,                      !- Field 926
  Until: 13:00,                           !- Field 927
  0.823174562333032,                      !- Field 928
  Until: 14:00,                           !- Field 929
  0.530088562379805,                      !- Field 930
  Until: 15:00,                           !- Field 931
  0.319774990993013,                      !- Field 932
  Until: 16:00,                           !- Field 933
  0.781519383838698,                      !- Field 934
  Until: 17:00,                           !- Field 935
  0.221890031631762,                      !- Field 936
  Until: 18:00,                           !- Field 937
  0.398394884900169,                      !- Field 938
  Until: 19:00,                           !- Field 939
  0.506039864019051,                      !- Field 940
  Until: 20:00,                           !- Field 941
  0.874533512071123,                      !- Field 942
  Until: 21:00,                           !- Field 943
  0.299572843451616,                      !- Field 944
  Until: 22:00,                           !- Field 945
  0.148807114701756,                      !- Field 946
  Until: 23:00,                           !- Field 947
  0.421651760520096,                      !- Field 948
  Until: 24:00,                           !- Field 949
  0.521512792046132,                      !- Field 950
  Through: 01/20,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 01:00,                           !- Field 953
  0.143272091793016,                      !- Field 954
  Until: 02:00,                           !- Field 955
  0.813513821941945,                      !- Field 956
  Until: 03:00,                           !- Field 957
  0.216065211507116,                      !- Field 958
  Until: 04:00,                           !- Field 959
  0.903282717499714,                      !- Field 960
  Until: 05:00,                           !- Field 961
  0.932193591577671,                      !- Field 962
  Until: 06:00,                           !- Field 963
  0.829884715200687,                      !- Field 964
  Until: 07:00,                           !- Field 965
  0.543518963686031,                      !- Field 966
  Until: 08:00,                           !- Field 967
  0.283493540253973,                      !- Field 968
  Until: 09:00,                           !- Field 969
  0.331545996824706,                      !- Field 970
  Until: 10:00,                           !- Field 971
  0.527742524294413,                      !- Field 972
  Until: 11:00,                           !- Field 973
  0.190081150455374,                      !- Field 974
  Until: 12:00,                           !- Field 975
  0.560579681385675,                      !- Field 976
  Until: 13:00,                           !- Field 977
  0.0970484677832263,                     !- Field 978
  Until: 14:00,                           !- Field 979
  0.739227419093413,                      !- Field 980
  Until: 15:00,                           !- Field 981
  0.0800901628935915,                     !- Field 982
  Until: 16:00,                           !- Field 983
  0.35291362700765,                       !- Field 984
  Until: 17:00,                           !- Field 985
  0.192488475965652,                      !- Field 986
  Until: 18:00,                           !- Field 987
  0.1215805372838,                        !- Field 988
  Until: 19:00,                           !- Field 989
  0.889483260487211,                      !- Field 990
  Until: 20:00,                           !- Field 991
  0.145101580145276,                      !- Field 992
  Until: 21:00,                           !- Field 993
  0.675821484558225,                      !- Field 994
  Until: 22:00,                           !- Field 995
  0.0984303373919422,                     !- Field 996
  Until: 23:00,                           !- Field 997
  0.191032554394582,                      !- Field 998
  Until: 24:00,                           !- Field 999
  0.928404156827252,                      !- Field 1000
  Through: 01/21,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 01:00,                           !- Field 1003
  0.932113732850151,                      !- Field 1004
  Until: 02:00,                           !- Field 1005
  0.0377018504383103,                     !- Field 1006
  Until: 03:00,                           !- Field 1007
  0.183649279360574,                      !- Field 1008
  Until: 04:00,                           !- Field 1009
  0.639792926141303,                      !- Field 1010
  Until: 05:00,                           !- Field 1011
  0.620253345668572,                      !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.372498608785554,                      !- Field 1014
  Until: 07:00,                           !- Field 1015
  0.816098229538047,                      !- Field 1016
  Until: 08:00,                           !- Field 1017
  0.513400911740296,                      !- Field 1018
  Until: 09:00,                           !- Field 1019
  0.122326973787107,                      !- Field 1020
  Until: 10:00,                           !- Field 1021
  0.754490581887409,                      !- Field 1022
  Until: 11:00,                           !- Field 1023
  0.22776325521095,                       !- Field 1024
  Until: 12:00,                           !- Field 1025
  0.276505592369201,                      !- Field 1026
  Until: 13:00,                           !- Field 1027
  0.189213456814986,                      !- Field 1028
  Until: 14:00,                           !- Field 1029
  0.888424177503894,                      !- Field 1030
  Until: 15:00,                           !- Field 1031
  0.705098571937061,                      !- Field 1032
  Until: 16:00,                           !- Field 1033
  0.214120538165648,                      !- Field 1034
  Until: 17:00,                           !- Field 1035
  0.907545759758303,                      !- Field 1036
  Until: 18:00,                           !- Field 1037
  0.939639643985077,                      !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.612253261494488,                      !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.0158791702774335,                     !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.694900081520033,                      !- Field 1044
  Until: 22:00,                           !- Field 1045
  0.718335690027,                         !- Field 1046
  Until: 23:00,                           !- Field 1047
  0.148123025583309,                      !- Field 1048
  Until: 24:00,                           !- Field 1049
  0.878450880607513,                      !- Field 1050
  Through: 01/22,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 01:00,                           !- Field 1053
  0.829859670520513,                      !- Field 1054
  Until: 02:00,                           !- Field 1055
  0.274058811190499,                      !- Field 1056
  Until: 03:00,                           !- Field 1057
  0.798265787496607,                      !- Field 1058
  Until: 04:00,                           !- Field 1059
  0.275821011474459,                      !- Field 1060
  Until: 05:00,                           !- Field 1061
  0.411910770106382,                      !- Field 1062
  Until: 06:00,                           !- Field 1063
  0.272924662060526,                      !- Field 1064
  Until: 07:00,                           !- Field 1065
  0.928018377544486,                      !- Field 1066
  Until: 08:00,                           !- Field 1067
  0.226941389655628,                      !- Field 1068
  Until: 09:00,                           !- Field 1069
  0.110823854968989,                      !- Field 1070
  Until: 10:00,                           !- Field 1071
  0.435307652971485,                      !- Field 1072
  Until: 11:00,                           !- Field 1073
  0.119848420840855,                      !- Field 1074
  Until: 12:00,                           !- Field 1075
  0.245515825144432,                      !- Field 1076
  Until: 13:00,                           !- Field 1077
  0.335706520138013,                      !- Field 1078
  Until: 14:00,                           !- Field 1079
  0.772645156792594,                      !- Field 1080
  Until: 15:00,                           !- Field 1081
  0.227233541053362,                      !- Field 1082
  Until: 16:00,                           !- Field 1083
  0.550170390522717,                      !- Field 1084
  Until: 17:00,                           !- Field 1085
  0.345465098869753,                      !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.691722764535227,                      !- Field 1088
  Until: 19:00,                           !- Field 1089
  0.400691849849697,                      !- Field 1090
  Until: 20:00,                           !- Field 1091
  0.139701483034451,                      !- Field 1092
  Until: 21:00,                           !- Field 1093
  0.149858344809971,                      !- Field 1094
  Until: 22:00,                           !- Field 1095
  0.467654670354367,                      !- Field 1096
  Until: 23:00,                           !- Field 1097
  0.876276142155606,                      !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.127312493611405,                      !- Field 1100
  Through: 01/23,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 01:00,                           !- Field 1103
  0.0460674900864046,                     !- Field 1104
  Until: 02:00,                           !- Field 1105
  0.530895591397952,                      !- Field 1106
  Until: 03:00,                           !- Field 1107
  0.826771830619286,                      !- Field 1108
  Until: 04:00,                           !- Field 1109
  0.402483161287673,                      !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.900151070868367,                      !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.256027626834063,                      !- Field 1114
  Until: 07:00,                           !- Field 1115
  0.307387297511576,                      !- Field 1116
  Until: 08:00,                           !- Field 1117
  0.132115377639404,                      !- Field 1118
  Until: 09:00,                           !- Field 1119
  0.488848381056928,                      !- Field 1120
  Until: 10:00,                           !- Field 1121
  0.27014925416054,                       !- Field 1122
  Until: 11:00,                           !- Field 1123
  0.113930421993824,                      !- Field 1124
  Until: 12:00,                           !- Field 1125
  0.967138868903883,                      !- Field 1126
  Until: 13:00,                           !- Field 1127
  0.321547704556266,                      !- Field 1128
  Until: 14:00,                           !- Field 1129
  0.0264529452380932,                     !- Field 1130
  Until: 15:00,                           !- Field 1131
  0.131303421900583,                      !- Field 1132
  Until: 16:00,                           !- Field 1133
  0.868221546736614,                      !- Field 1134
  Until: 17:00,                           !- Field 1135
  0.963509801165705,                      !- Field 1136
  Until: 18:00,                           !- Field 1137
  0.0979616040459881,                     !- Field 1138
  Until: 19:00,                           !- Field 1139
  0.486804034020471,                      !- Field 1140
  Until: 20:00,                           !- Field 1141
  0.0928260197272542,                     !- Field 1142
  Until: 21:00,                           !- Field 1143
  0.0791961735002253,                     !- Field 1144
  Until: 22:00,                           !- Field 1145
  0.335395672107098,                      !- Field 1146
  Until: 23:00,                           !- Field 1147
  0.305533191647559,                      !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.197122616740246,                      !- Field 1150
  Through: 01/24,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 01:00,                           !- Field 1153
  0.0671013581276234,                     !- Field 1154
  Until: 02:00,                           !- Field 1155
  0.911450722465416,                      !- Field 1156
  Until: 03:00,                           !- Field 1157
  0.907779131228078,                      !- Field 1158
  Until: 04:00,                           !- Field 1159
  0.801887109748867,                      !- Field 1160
  Until: 05:00,                           !- Field 1161
  0.887851246031098,                      !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.116661065421871,                      !- Field 1164
  Until: 07:00,                           !- Field 1165
  0.625888222776723,                      !- Field 1166
  Until: 08:00,                           !- Field 1167
  0.0839341337906216,                     !- Field 1168
  Until: 09:00,                           !- Field 1169
  0.98033812642612,                       !- Field 1170
  Until: 10:00,                           !- Field 1171
  0.853256856884993,                      !- Field 1172
  Until: 11:00,                           !- Field 1173
  0.0459094401683456,                     !- Field 1174
  Until: 12:00,                           !- Field 1175
  0.277949798731497,                      !- Field 1176
  Until: 13:00,                           !- Field 1177
  0.235628721926606,                      !- Field 1178
  Until: 14:00,                           !- Field 1179
  0.136444705828853,                      !- Field 1180
  Until: 15:00,                           !- Field 1181
  0.884572138787599,                      !- Field 1182
  Until: 16:00,                           !- Field 1183
  0.944735647108459,                      !- Field 1184
  Until: 17:00,                           !- Field 1185
  0.0630832800559603,                     !- Field 1186
  Until: 18:00,                           !- Field 1187
  0.801520599715954,                      !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.435931761227956,                      !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.0427646144671617,                     !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.001863071149665,                      !- Field 1194
  Until: 22:00,                           !- Field 1195
  0.919134633482947,                      !- Field 1196
  Until: 23:00,                           !- Field 1197
  0.618240291947781,                      !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.334635628041567,                      !- Field 1200
  Through: 01/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 01:00,                           !- Field 1203
  0.423980936575141,                      !- Field 1204
  Until: 02:00,                           !- Field 1205
  0.217257434206404,                      !- Field 1206
  Until: 03:00,                           !- Field 1207
  0.95335924696625,                       !- Field 1208
  Until: 04:00,                           !- Field 1209
  0.430682261622374,                      !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.204937003747472,                      !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.173692670456782,                      !- Field 1214
  Until: 07:00,                           !- Field 1215
  0.988588018436678,                      !- Field 1216
  Until: 08:00,                           !- Field 1217
  0.0538841175889352,                     !- Field 1218
  Until: 09:00,                           !- Field 1219
  0.756994356999655,                      !- Field 1220
  Until: 10:00,                           !- Field 1221
  0.363371745637125,                      !- Field 1222
  Until: 11:00,                           !- Field 1223
  0.675203645497336,                      !- Field 1224
  Until: 12:00,                           !- Field 1225
  0.040475855765982,                      !- Field 1226
  Until: 13:00,                           !- Field 1227
  0.718572933914839,                      !- Field 1228
  Until: 14:00,                           !- Field 1229
  0.783683043064295,                      !- Field 1230
  Until: 15:00,                           !- Field 1231
  0.445440032207751,                      !- Field 1232
  Until: 16:00,                           !- Field 1233
  0.217318172906458,                      !- Field 1234
  Until: 17:00,                           !- Field 1235
  0.71275319917769,                       !- Field 1236
  Until: 18:00,                           !- Field 1237
  0.509704627519181,                      !- Field 1238
  Until: 19:00,                           !- Field 1239
  0.597550739648263,                      !- Field 1240
  Until: 20:00,                           !- Field 1241
  0.00475732425683595,                    !- Field 1242
  Until: 21:00,                           !- Field 1243
  0.3333949284563,                        !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.160886687773835,                      !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.196178893434334,                      !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.793334484567306,                      !- Field 1250
  Through: 01/26,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 01:00,                           !- Field 1253
  0.0577628422763193,                     !- Field 1254
  Until: 02:00,                           !- Field 1255
  0.27840088479255,                       !- Field 1256
  Until: 03:00,                           !- Field 1257
  0.790289958954389,                      !- Field 1258
  Until: 04:00,                           !- Field 1259
  0.1207990814751,                        !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.446230722001573,                      !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.87421869642178,                       !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.496551363511221,                      !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.363253781488178,                      !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.900812943876787,                      !- Field 1270
  Until: 10:00,                           !- Field 1271
  0.866105628692311,                      !- Field 1272
  Until: 11:00,                           !- Field 1273
  0.934461864421172,                      !- Field 1274
  Until: 12:00,                           !- Field 1275
  0.122691203349751,                      !- Field 1276
  Until: 13:00,                           !- Field 1277
  0.619184638760457,                      !- Field 1278
  Until: 14:00,                           !- Field 1279
  0.742829581486207,                      !- Field 1280
  Until: 15:00,                           !- Field 1281
  0.496495309542922,                      !- Field 1282
  Until: 16:00,                           !- Field 1283
  0.56092378200505,                       !- Field 1284
  Until: 17:00,                           !- Field 1285
  0.456814160588262,                      !- Field 1286
  Until: 18:00,                           !- Field 1287
  0.964911205882401,                      !- Field 1288
  Until: 19:00,                           !- Field 1289
  0.969312362057495,                      !- Field 1290
  Until: 20:00,                           !- Field 1291
  0.654010440431353,                      !- Field 1292
  Until: 21:00,                           !- Field 1293
  0.64843367310974,                       !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.32785898256256,                       !- Field 1296
  Until: 23:00,                           !- Field 1297
  0.900017869489237,                      !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.360077238448588,                      !- Field 1300
  Through: 01/27,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 01:00,                           !- Field 1303
  0.0347344918077696,                     !- Field 1304
  Until: 02:00,                           !- Field 1305
  0.2124768610898,                        !- Field 1306
  Until: 03:00,                           !- Field 1307
  0.744715223257613,                      !- Field 1308
  Until: 04:00,                           !- Field 1309
  0.86186771044158,                       !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.298551092404386,                      !- Field 1312
  Until: 06:00,                           !- Field 1313
  0.315373366106368,                      !- Field 1314
  Until: 07:00,                           !- Field 1315
  0.520430154703577,                      !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.0140632492560326,                     !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.822023592720076,                      !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.367905650830505,                      !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.518974413007355,                      !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.0827500553148596,                     !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.666655664931322,                      !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.540084483470868,                      !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.576022657539677,                      !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.954637282802601,                      !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.688520531403917,                      !- Field 1336
  Until: 18:00,                           !- Field 1337
  0.185978684080354,                      !- Field 1338
  Until: 19:00,                           !- Field 1339
  0.283096474106806,                      !- Field 1340
  Until: 20:00,                           !- Field 1341
  0.736984886505909,                      !- Field 1342
  Until: 21:00,                           !- Field 1343
  0.891742731966476,                      !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.47116485131874,                       !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.308190737729091,                      !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.530368139610481,                      !- Field 1350
  Through: 01/28,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 01:00,                           !- Field 1353
  0.599488141658162,                      !- Field 1354
  Until: 02:00,                           !- Field 1355
  0.621344124692942,                      !- Field 1356
  Until: 03:00,                           !- Field 1357
  0.701386475613897,                      !- Field 1358
  Until: 04:00,                           !- Field 1359
  0.785751530767864,                      !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.524012694378348,                      !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.463214365607532,                      !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.553441528821164,                      !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.938842040300983,                      !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.94218598408872,                       !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.50523990832384,                       !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.547022715172866,                      !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.592761335587311,                      !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.986377302616995,                      !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.273934327901432,                      !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.807309003425942,                      !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.916762582600592,                      !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.95970249708792,                       !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.272829936672902,                      !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.461863256817906,                      !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.987736089015506,                      !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.206183948347503,                      !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.0225437779774127,                     !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.836691836749402,                      !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.848689267948646,                      !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.272708345877554,                      !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.872258958131938,                      !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.420366160202009,                      !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.704643264290243,                      !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.0742081619914509,                     !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.555146150879875,                      !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.0477736878530427,                     !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.857128801984742,                      !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.796259841933677,                      !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.700643892261986,                      !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.882267103173642,                      !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.686488705486935,                      !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.907524831267518,                      !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.874109986771126,                      !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.876129622383391,                      !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.975571318353147,                      !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.907762970266795,                      !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.0475351936539088,                     !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.577645562713438,                      !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.126488087348315,                      !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.961260385923525,                      !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.98481253485277,                       !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.614527698036956,                      !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.161652888558568,                      !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.189066034139115,                      !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.448364837074144,                      !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.381909984137137,                      !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.982465101099504,                      !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.395749896541049,                      !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.250732230582571,                      !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.0713957185160242,                     !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.2593439658193,                        !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.633434647741389,                      !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.7509415043212,                        !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.700347220493376,                      !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.857269440260193,                      !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.295013784675822,                      !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.708206989474529,                      !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.827218504028306,                      !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.253405245389347,                      !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.411963997233467,                      !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.721843312116979,                      !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.634033907465979,                      !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.994548805555,                         !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.607640136437933,                      !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.139234316851819,                      !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.379836565326056,                      !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.633345615926821,                      !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.771700679269972,                      !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.945018579269061,                      !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.989096709866695,                      !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.837077660038961,                      !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.394453563826947,                      !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.259748743005206,                      !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.441668124784726,                      !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.516491504238477,                      !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.269377658095227,                      !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.960454473669769,                      !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.699375216097853,                      !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.204690873861041,                      !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.830490110828638,                      !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.904841222571582,                      !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.745754059225956,                      !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.934984702040317,                      !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.766209316857744,                      !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.557769633260294,                      !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.805698938668539,                      !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.177737021608485,                      !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.392891128990624,                      !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.971910016122901,                      !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.0601882985421445,                     !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.674833342393371,                      !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.700854710962454,                      !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.837496345647273,                      !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.258569561247522,                      !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.534288374671199,                      !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.188351902144781,                      !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.29005376767884,                       !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.567166860380743,                      !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.635334477294814,                      !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.945359019608048,                      !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.787429286396087,                      !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.460292166904938,                      !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.887525702532174,                      !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.347144168980357,                      !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.43101392333654,                       !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.149594709862089,                      !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.283510962065596,                      !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.674020544807557,                      !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.490716302316537,                      !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.0733646622229658,                     !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.700690522148428,                      !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.209029380261887,                      !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.778126457737345,                      !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.728211916193397,                      !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.963994636920761,                      !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.971091400766406,                      !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.0971102851779537,                     !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.613060704091182,                      !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.956989141849637,                      !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.0402056875333804,                     !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.91391760831694,                       !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.0298072726857512,                     !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.641879104183725,                      !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.291470206193224,                      !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.354820231356067,                      !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.212996360357884,                      !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.622858768513975,                      !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.560647310465684,                      !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.539012087858838,                      !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.468641212738695,                      !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.769233773261705,                      !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.943871625465338,                      !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.870164906149004,                      !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.960188499906119,                      !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.244444956767706,                      !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.590794169454452,                      !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.573771261244315,                      !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.794208026553151,                      !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.314668494016323,                      !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.284083267580324,                      !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.240974701218729,                      !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.214719684761556,                      !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.508871787471972,                      !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.900169138593755,                      !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.222058300038309,                      !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.377142815543618,                      !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.19724534704883,                       !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.995302139859105,                      !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.672683828059927,                      !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.456993959523221,                      !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.626458753485979,                      !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.749199258542533,                      !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.778793118468427,                      !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.825647463462068,                      !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.626601203915612,                      !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.411028258477074,                      !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.333453880706548,                      !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.737816245599425,                      !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.615782097555148,                      !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.986898186091286,                      !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.26545190129531,                       !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.186123530184108,                      !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.880352830010872,                      !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.101633093410011,                      !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.390837428982149,                      !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.43568939385204,                       !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.74263513068513,                       !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.897471691346298,                      !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.550557527771864,                      !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.744605423720193,                      !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.214615789784738,                      !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.488285168240909,                      !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.369081846174736,                      !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.844072054686779,                      !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.142296222794146,                      !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.117437969966694,                      !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.230233060517044,                      !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.594268915538822,                      !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.795557615599495,                      !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.996245881813401,                      !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.773214761368322,                      !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.798668947435715,                      !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.00105867870330612,                    !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.569843849615549,                      !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.784353222856805,                      !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.402491817581856,                      !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.331043165148183,                      !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.348066168147286,                      !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.58495019472888,                       !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.995860893919288,                      !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.182286505527483,                      !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.779055230102682,                      !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.385529372710325,                      !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.994922328750757,                      !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.455957280337235,                      !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.121887380939025,                      !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.682235902496037,                      !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.0512108397766962,                     !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.964867985376064,                      !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.414972587817315,                      !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.627306319772467,                      !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.568567098247021,                      !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.459254602390008,                      !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.123508833803635,                      !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.37092108344098,                       !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.585148806956998,                      !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.734221641754119,                      !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.898665202501341,                      !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.907135049114681,                      !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.0870972551155529,                     !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.0739743306325528,                     !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.791506312040893,                      !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.679234499180342,                      !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.633221502514502,                      !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.337553780985867,                      !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.139602964500717,                      !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.143420913729312,                      !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.169500288062327,                      !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.521773489946486,                      !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.898198964245495,                      !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.593389425253339,                      !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.91197730549704,                       !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.570625992197144,                      !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.141133849054505,                      !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.515414954290586,                      !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.203231087947229,                      !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.178823091010553,                      !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.422994756554555,                      !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.168880644683582,                      !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.154178442320952,                      !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.304080122500057,                      !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.605443559113698,                      !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.44173562953302,                       !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.879602606214514,                      !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.115420742530263,                      !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.995046175421922,                      !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.128670418985875,                      !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.821681103926475,                      !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.0730260648796273,                     !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.424062391163134,                      !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.587639985596881,                      !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.471316411836704,                      !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.00198863337428257,                    !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.988734177620573,                      !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.197972545204688,                      !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.980626500479347,                      !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.437850882998628,                      !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.956321196518395,                      !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.772841258772382,                      !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.429474761489504,                      !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.354209805414251,                      !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.768035941164864,                      !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.526357130371858,                      !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.97441687957989,                       !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.508299038743628,                      !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.397253048773607,                      !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.437643090641742,                      !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.510975731016382,                      !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.91735877429979,                       !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.951389963493537,                      !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.0501275595393591,                     !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.728439178246948,                      !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.34261224463355,                       !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.709742607687856,                      !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.263916881997517,                      !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.05487719587099,                       !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.765986001246292,                      !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.0264678117795569,                     !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.763288420735766,                      !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.66145106326032,                       !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.129704934566607,                      !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.329779011779525,                      !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.4967407915761,                        !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.415502871844077,                      !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.901083722370114,                      !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.227006629182799,                      !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.0651960232004514,                     !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.542973019838209,                      !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.458051536025176,                      !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.0618134347345357,                     !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.24196956298524,                       !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.99727381368011,                       !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.647649604928766,                      !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.233151478150704,                      !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.23629407901401,                       !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.155967552936062,                      !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.577736378541489,                      !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.350233629432663,                      !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.670181553822103,                      !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.56165716177751,                       !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.764986350146776,                      !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.850594219002172,                      !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.0585985908902578,                     !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.451204609731665,                      !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.338773732267412,                      !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.559738776943706,                      !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.880733529181315,                      !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.043262131942946,                      !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.488580507822164,                      !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.596649689574462,                      !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.951660979730802,                      !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.455712595665284,                      !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.25001630618598,                       !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.206191068184194,                      !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.913587061164029,                      !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.773801632772627,                      !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.921489252607873,                      !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.206886660518076,                      !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.163257512482553,                      !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.968827725139603,                      !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.27498703656025,                       !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.306779247875379,                      !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.164520143694996,                      !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.256164006377571,                      !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.956875986062227,                      !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.685788729437778,                      !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.97640951930669,                       !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.378900665408697,                      !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.287530090048789,                      !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.011335568560609,                      !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.943746323493209,                      !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.282250349229793,                      !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.343080276863699,                      !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.280483634411475,                      !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.0355188846472716,                     !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.0697984710129325,                     !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.267688067537648,                      !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.0959618740948377,                     !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.744010835105343,                      !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.898848478024021,                      !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.308667142655735,                      !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.00970360993736141,                    !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.794192647109242,                      !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.127384549268429,                      !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.8417786732242,                        !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.316165930009676,                      !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.0351365206230444,                     !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.996788089180988,                      !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.940067782741068,                      !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.190117705088634,                      !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.129177673489131,                      !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.636721627172393,                      !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.515352521402395,                      !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.37268772138342,                       !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.252793360268562,                      !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.287742557707371,                      !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.826292936234108,                      !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.215526229252431,                      !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.582131102509964,                      !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.145136500767189,                      !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.0425166003680991,                     !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.783149479952964,                      !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.234707022803311,                      !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.32344638590064,                       !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.292090570280712,                      !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.407395230977064,                      !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.956514781679279,                      !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.0852103526599879,                     !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.598774696089175,                      !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.0254836598265813,                     !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.543345421905704,                      !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.593570900854321,                      !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.407896573124621,                      !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.461536787624478,                      !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.147746882031013,                      !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.325849546129531,                      !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.909119617361258,                      !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.384628358195242,                      !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.104637870489268,                      !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.342971393003502,                      !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.440870423513349,                      !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.163319358814536,                      !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.782055501447667,                      !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.687195819783719,                      !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.651070332569332,                      !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.592972088845061,                      !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.968380975140339,                      !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.301695393988586,                      !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.425712040434542,                      !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.273097727418294,                      !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.954637994017141,                      !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.217128119276461,                      !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.415746264921281,                      !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.63100731371081,                       !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.323558143216877,                      !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.00554965408776553,                    !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.939497493421129,                      !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.45232491178742,                       !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.750600762729771,                      !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.682738610564255,                      !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.760937767686507,                      !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.621721594273552,                      !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.619795941292558,                      !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.0228754920653407,                     !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.802833845667425,                      !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.61071800883204,                       !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.0212845467015086,                     !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.958620844298282,                      !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.315808326969997,                      !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.28917027992716,                       !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.447205293516372,                      !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.484717928132629,                      !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.429394062389352,                      !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.587582479493337,                      !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.308823969099411,                      !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.0193874222871226,                     !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.979585745781944,                      !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.145573733365895,                      !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.820199756209693,                      !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.887433703897939,                      !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.521368614229857,                      !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.736663240150012,                      !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.844651860721886,                      !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.416883170764373,                      !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.0476259066169101,                     !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.334843015502039,                      !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.375105820322183,                      !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.803776146184438,                      !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.428202277419378,                      !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.626487087941118,                      !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.358695345706262,                      !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.0208145758809852,                     !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.371046362841372,                      !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.0874514278692847,                     !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.463747443889948,                      !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.815665043281186,                      !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.93360288375895,                       !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.0473994529698754,                     !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.405218359824509,                      !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.464878248283014,                      !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.98740625343308,                       !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.232351507562431,                      !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.541307063898708,                      !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.507544483034751,                      !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.201378924974005,                      !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.0744323556257475,                     !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.527179036623643,                      !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.264661955323698,                      !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.736876180565688,                      !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.938069059594291,                      !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.289148274687145,                      !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.588911287362849,                      !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.754414609704778,                      !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.356515021484797,                      !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.146070088670594,                      !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.329156733881524,                      !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.148149155813216,                      !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.287865396073161,                      !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.787703668343908,                      !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.0530716631450086,                     !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.645884462428895,                      !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.245779593763538,                      !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.318779773594518,                      !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.703173271989722,                      !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.251794167826327,                      !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.593485803408683,                      !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.39147965416332,                       !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.457124789659251,                      !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.495538126897732,                      !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.540731452925964,                      !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.0696357044413322,                     !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.550938230917248,                      !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.076087749749749,                      !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.906502143657748,                      !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.585196214493402,                      !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.47882315033767,                       !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.402403018333612,                      !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.333960842887807,                      !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.384553468922861,                      !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.884965569434031,                      !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.187777727241771,                      !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.857952810678583,                      !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.22251417991862,                       !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.185991497389352,                      !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.860001874722567,                      !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.494167252369624,                      !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.344663548925288,                      !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.656742664551283,                      !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.650019968624052,                      !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.0154265884888395,                     !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.633598876036044,                      !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.976830208325143,                      !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.186756138751985,                      !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.2902519091425,                        !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.255918900047658,                      !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.364004962870988,                      !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.960014054202658,                      !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.600374020554151,                      !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.78520391270847,                       !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.266503049512097,                      !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.128190261585191,                      !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.361117793430345,                      !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.332535356724032,                      !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.871836034199432,                      !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.395370834193075,                      !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.493880735036519,                      !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.5809119911239,                        !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.249952887941567,                      !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.490981827651394,                      !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.810740083782175,                      !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.248461877757242,                      !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.310666102532672,                      !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.262002284477349,                      !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.489405389347132,                      !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.962778499015144,                      !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.863451719320208,                      !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.715144480957119,                      !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.533052824588372,                      !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.66120735054871,                       !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.81055116948206,                       !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.0313973274974347,                     !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.731362240735027,                      !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.49951759423771,                       !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.10739138797896,                       !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.101410877495727,                      !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.851327221384898,                      !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.673111677401593,                      !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.638528997606652,                      !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.938820610299517,                      !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.552313428966051,                      !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.127683793408697,                      !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.145584834159323,                      !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.0085611781327205,                     !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.385750578415199,                      !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.435683569729662,                      !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.384995031154352,                      !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.997719235902451,                      !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.474573500536242,                      !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.263139558913,                         !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.391242691805956,                      !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.667134362199722,                      !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.411719668691257,                      !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.788584848214333,                      !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.790637969983166,                      !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.0961017217081704,                     !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.812570306913137,                      !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.243621039797811,                      !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.87017417509918,                       !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.782229898576308,                      !- Field 2484
  Until: 17:00,                           !- Field 2485
  0.169794825191948,                      !- Field 2486
  Until: 18:00,                           !- Field 2487
  0.6267032576623,                        !- Field 2488
  Until: 19:00,                           !- Field 2489
  0.999624361915218,                      !- Field 2490
  Until: 20:00,                           !- Field 2491
  0.954884176616121,                      !- Field 2492
  Until: 21:00,                           !- Field 2493
  0.596831980829111,                      !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.566316998380756,                      !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.340453483512933,                      !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.856183979657699,                      !- Field 2500
  Through: 02/20,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 01:00,                           !- Field 2503
  0.506454567301913,                      !- Field 2504
  Until: 02:00,                           !- Field 2505
  0.602034809634159,                      !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.673785185898484,                      !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.620625958293436,                      !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.784354113162908,                      !- Field 2512
  Until: 06:00,                           !- Field 2513
  0.290313913302812,                      !- Field 2514
  Until: 07:00,                           !- Field 2515
  0.99978763377212,                       !- Field 2516
  Until: 08:00,                           !- Field 2517
  0.787842686478556,                      !- Field 2518
  Until: 09:00,                           !- Field 2519
  0.908665620681112,                      !- Field 2520
  Until: 10:00,                           !- Field 2521
  0.66112012387188,                       !- Field 2522
  Until: 11:00,                           !- Field 2523
  0.126906552533035,                      !- Field 2524
  Until: 12:00,                           !- Field 2525
  0.60096904554485,                       !- Field 2526
  Until: 13:00,                           !- Field 2527
  0.552579879894989,                      !- Field 2528
  Until: 14:00,                           !- Field 2529
  0.0865296244444204,                     !- Field 2530
  Until: 15:00,                           !- Field 2531
  0.563005137391695,                      !- Field 2532
  Until: 16:00,                           !- Field 2533
  0.874878878791005,                      !- Field 2534
  Until: 17:00,                           !- Field 2535
  0.723442488188293,                      !- Field 2536
  Until: 18:00,                           !- Field 2537
  0.269919824023179,                      !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.815641758583264,                      !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.675143691234403,                      !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.0511585619641625,                     !- Field 2544
  Until: 22:00,                           !- Field 2545
  0.94814304232488,                       !- Field 2546
  Until: 23:00,                           !- Field 2547
  0.305484686547429,                      !- Field 2548
  Until: 24:00,                           !- Field 2549
  0.444181311405249,                      !- Field 2550
  Through: 02/21,                         !- Field 2551
  For: AllDays,                           !- Field 2552
  Until: 01:00,                           !- Field 2553
  0.116349411192281,                      !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.21533036652119,                       !- Field 2556
  Until: 03:00,                           !- Field 2557
  0.126589284687513,                      !- Field 2558
  Until: 04:00,                           !- Field 2559
  0.46074290107669,                       !- Field 2560
  Until: 05:00,                           !- Field 2561
  0.959697388072691,                      !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.120243569278295,                      !- Field 2564
  Until: 07:00,                           !- Field 2565
  0.612022226635556,                      !- Field 2566
  Until: 08:00,                           !- Field 2567
  0.519024030165974,                      !- Field 2568
  Until: 09:00,                           !- Field 2569
  0.484803900160339,                      !- Field 2570
  Until: 10:00,                           !- Field 2571
  0.33573928605443,                       !- Field 2572
  Until: 11:00,                           !- Field 2573
  0.767410206420125,                      !- Field 2574
  Until: 12:00,                           !- Field 2575
  0.423384845920988,                      !- Field 2576
  Until: 13:00,                           !- Field 2577
  0.52595463098306,                       !- Field 2578
  Until: 14:00,                           !- Field 2579
  0.380398585416817,                      !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.794009350767127,                      !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.349348187110562,                      !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.533446232756536,                      !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.957168243551452,                      !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.165983902068498,                      !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.151140256456877,                      !- Field 2592
  Until: 21:00,                           !- Field 2593
  0.725234652123019,                      !- Field 2594
  Until: 22:00,                           !- Field 2595
  0.815227408257921,                      !- Field 2596
  Until: 23:00,                           !- Field 2597
  0.286959266359014,                      !- Field 2598
  Until: 24:00,                           !- Field 2599
  0.984922936016718,                      !- Field 2600
  Through: 02/22,                         !- Field 2601
  For: AllDays,                           !- Field 2602
  Until: 01:00,                           !- Field 2603
  0.906730935383163,                      !- Field 2604
  Until: 02:00,                           !- Field 2605
  0.858527505539943,                      !- Field 2606
  Until: 03:00,                           !- Field 2607
  0.569329541583855,                      !- Field 2608
  Until: 04:00,                           !- Field 2609
  0.67581609495589,                       !- Field 2610
  Until: 05:00,                           !- Field 2611
  0.228820360145521,                      !- Field 2612
  Until: 06:00,                           !- Field 2613
  0.515434253085984,                      !- Field 2614
  Until: 07:00,                           !- Field 2615
  0.702689178247465,                      !- Field 2616
  Until: 08:00,                           !- Field 2617
  0.835667653957895,                      !- Field 2618
  Until: 09:00,                           !- Field 2619
  0.181555939201758,                      !- Field 2620
  Until: 10:00,                           !- Field 2621
  0.443879640203305,                      !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.3704707430924,                        !- Field 2624
  Until: 12:00,                           !- Field 2625
  0.264088928451142,                      !- Field 2626
  Until: 13:00,                           !- Field 2627
  0.362777141790975,                      !- Field 2628
  Until: 14:00,                           !- Field 2629
  0.347826595065233,                      !- Field 2630
  Until: 15:00,                           !- Field 2631
  0.823782307400594,                      !- Field 2632
  Until: 16:00,                           !- Field 2633
  0.676019271198697,                      !- Field 2634
  Until: 17:00,                           !- Field 2635
  0.999451596781274,                      !- Field 2636
  Until: 18:00,                           !- Field 2637
  0.420877560770913,                      !- Field 2638
  Until: 19:00,                           !- Field 2639
  0.9087553869232,                        !- Field 2640
  Until: 20:00,                           !- Field 2641
  0.343667753167893,                      !- Field 2642
  Until: 21:00,                           !- Field 2643
  0.928228004846289,                      !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.477663931757741,                      !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.555046384763183,                      !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.678919750922661,                      !- Field 2650
  Through: 02/23,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 01:00,                           !- Field 2653
  0.0824827636032752,                     !- Field 2654
  Until: 02:00,                           !- Field 2655
  0.816452551799475,                      !- Field 2656
  Until: 03:00,                           !- Field 2657
  0.194182993388647,                      !- Field 2658
  Until: 04:00,                           !- Field 2659
  0.309484447003694,                      !- Field 2660
  Until: 05:00,                           !- Field 2661
  0.859765472581545,                      !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.340950092916891,                      !- Field 2664
  Until: 07:00,                           !- Field 2665
  0.937707793372811,                      !- Field 2666
  Until: 08:00,                           !- Field 2667
  0.841951926014279,                      !- Field 2668
  Until: 09:00,                           !- Field 2669
  0.661376424262651,                      !- Field 2670
  Until: 10:00,                           !- Field 2671
  0.743983348974625,                      !- Field 2672
  Until: 11:00,                           !- Field 2673
  0.16905326165434,                       !- Field 2674
  Until: 12:00,                           !- Field 2675
  0.985894634832596,                      !- Field 2676
  Until: 13:00,                           !- Field 2677
  0.886209170135388,                      !- Field 2678
  Until: 14:00,                           !- Field 2679
  0.549512390954974,                      !- Field 2680
  Until: 15:00,                           !- Field 2681
  0.465388028737704,                      !- Field 2682
  Until: 16:00,                           !- Field 2683
  0.0952848059759613,                     !- Field 2684
  Until: 17:00,                           !- Field 2685
  0.761036797212056,                      !- Field 2686
  Until: 18:00,                           !- Field 2687
  0.952139205383302,                      !- Field 2688
  Until: 19:00,                           !- Field 2689
  0.797801779872068,                      !- Field 2690
  Until: 20:00,                           !- Field 2691
  0.707774256594461,                      !- Field 2692
  Until: 21:00,                           !- Field 2693
  0.577375397979769,                      !- Field 2694
  Until: 22:00,                           !- Field 2695
  0.512260098319637,                      !- Field 2696
  Until: 23:00,                           !- Field 2697
  0.700277534388581,                      !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.614436201356182,                      !- Field 2700
  Through: 02/24,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 01:00,                           !- Field 2703
  0.0849631685550871,                     !- Field 2704
  Until: 02:00,                           !- Field 2705
  0.834476516848033,                      !- Field 2706
  Until: 03:00,                           !- Field 2707
  0.218717118563228,                      !- Field 2708
  Until: 04:00,                           !- Field 2709
  0.574751405964515,                      !- Field 2710
  Until: 05:00,                           !- Field 2711
  0.690437822682127,                      !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.190813973699699,                      !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.0380185067513019,                     !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.302216630410618,                      !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.369616735424375,                      !- Field 2720
  Until: 10:00,                           !- Field 2721
  0.820209326870374,                      !- Field 2722
  Until: 11:00,                           !- Field 2723
  0.0801634250246122,                     !- Field 2724
  Until: 12:00,                           !- Field 2725
  0.0374022176099698,                     !- Field 2726
  Until: 13:00,                           !- Field 2727
  0.994799608815923,                      !- Field 2728
  Until: 14:00,                           !- Field 2729
  0.353608887346808,                      !- Field 2730
  Until: 15:00,                           !- Field 2731
  0.524484697044555,                      !- Field 2732
  Until: 16:00,                           !- Field 2733
  0.387149792171184,                      !- Field 2734
  Until: 17:00,                           !- Field 2735
  0.508343035852998,                      !- Field 2736
  Until: 18:00,                           !- Field 2737
  0.118415051884393,                      !- Field 2738
  Until: 19:00,                           !- Field 2739
  0.749668608975649,                      !- Field 2740
  Until: 20:00,                           !- Field 2741
  0.353670440277855,                      !- Field 2742
  Until: 21:00,                           !- Field 2743
  0.282183494208534,                      !- Field 2744
  Until: 22:00,                           !- Field 2745
  0.0724457128716665,                     !- Field 2746
  Until: 23:00,                           !- Field 2747
  0.58154931930675,                       !- Field 2748
  Until: 24:00,                           !- Field 2749
  0.758630839392933,                      !- Field 2750
  Through: 02/25,                         !- Field 2751
  For: AllDays,                           !- Field 2752
  Until: 01:00,                           !- Field 2753
  0.992442511775131,                      !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.611988406757204,                      !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.851237793076441,                      !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.254538562612273,                      !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.800560175911778,                      !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.0641929986132007,                     !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.550605395396136,                      !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.00422112285250553,                    !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.827115346375812,                      !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.971200142085287,                      !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.530172772758721,                      !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.552964843623481,                      !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.401075168708517,                      !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.402486958051004,                      !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.134210287038162,                      !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.187928219663761,                      !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.713395291569143,                      !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.281229318911339,                      !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.123282465484031,                      !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.214832418986721,                      !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.185463650922017,                      !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.475011456748805,                      !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.47160375402169,                       !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.794343812438152,                      !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.907800140115752,                      !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.725777244261529,                      !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.647070402767772,                      !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.601846893272146,                      !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.951645751738211,                      !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.876378440465657,                      !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.694797303638729,                      !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.120648448049907,                      !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.550358182043748,                      !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.378902226422942,                      !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.0512444981327712,                     !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.104657800425275,                      !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.436092138137025,                      !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.00747743316670435,                    !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.318622704222714,                      !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.45246352829942,                       !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.802932532220384,                      !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.673631348039199,                      !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.733270845293623,                      !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.709975450417917,                      !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.514928788526494,                      !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.644960661157936,                      !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.416727909886889,                      !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.735977692654707,                      !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.848672846223886,                      !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.749089086597943,                      !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.915259754446829,                      !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.208447280392413,                      !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.392184003896563,                      !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.51585475329155,                       !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.339559404573738,                      !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.331550419025458,                      !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.455923837702223,                      !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.678415599732036,                      !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.501898029874093,                      !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.810728662043998,                      !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.87868430778409,                       !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.292896156586614,                      !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.806696116259793,                      !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.9029004257971,                        !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.203828973791885,                      !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.897765833923821,                      !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.121872999598192,                      !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.353262115101221,                      !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.742869910459678,                      !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.42235084506726,                       !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.559948610382802,                      !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.948040726557784,                      !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.343829376546544,                      !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.521545567426344,                      !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.299336498852649,                      !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.702860636994593,                      !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.0711594105655093,                     !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.86888695510365,                       !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.0985396149950829,                     !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.387964760513787,                      !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.864042072877884,                      !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.179297690639715,                      !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.218951368609066,                      !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.408193705303987,                      !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.234566391298334,                      !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.256819256116117,                      !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.974291150707332,                      !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.130127093707157,                      !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.515043704147717,                      !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.636980742292517,                      !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.399937037838334,                      !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.527607901778168,                      !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.0780397858737227,                     !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.0129495841098285,                     !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.908544609543096,                      !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.892806561762774,                      !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.670470088957324,                      !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.673104257517513,                      !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.0838818957987869,                     !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.744839444671814,                      !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.523372400100894,                      !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.284649363244411,                      !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.0471692459588622,                     !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.565477740779357,                      !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.189678559610974,                      !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.942300977150247,                      !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.806983471511938,                      !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.902335404952254,                      !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.575302695192963,                      !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.825921427386075,                      !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.967040919161755,                      !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.426045173869813,                      !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.652385615935341,                      !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.518462676645776,                      !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.0589879201651045,                     !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.922852996572986,                      !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.153339250303031,                      !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.00609390886304784,                    !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.648852540636844,                      !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.0541098219274372,                     !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.825515982666005,                      !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.57158015363885,                       !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.211894211230478,                      !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.387611709893531,                      !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.997151096318301,                      !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.16908795693966,                       !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.450112886308408,                      !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.132144091551198,                      !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.209764999701538,                      !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.796353238965622,                      !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.707070707826245,                      !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.394905904538662,                      !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.742064227147177,                      !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.770610872985944,                      !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.952936206466991,                      !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.486570674594281,                      !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.709296658452975,                      !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.930233451805522,                      !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.0406220618653151,                     !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.315102261568195,                      !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.568820746267552,                      !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.812542581291889,                      !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.946136816775656,                      !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.537022228219765,                      !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.352016545009637,                      !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.659618837445699,                      !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.233202736849624,                      !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.0382555538427011,                     !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.415756351215914,                      !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.822152034669368,                      !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.819547931102303,                      !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.948550983825686,                      !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.489109717110518,                      !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.661119137263047,                      !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.750142567535893,                      !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.867361687193483,                      !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.402543406326417,                      !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.254826915122568,                      !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.352952923886946,                      !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.712013837009176,                      !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.713695783752537,                      !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.883865353813829,                      !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.787711632491756,                      !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.0207954586225555,                     !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.00463933189255372,                    !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.505997185007906,                      !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.446092922360385,                      !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.0899234974489139,                     !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.405336722037082,                      !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.864335842196303,                      !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.207393768661421,                      !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.403240106357399,                      !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.223312053829787,                      !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.568366322243788,                      !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.576630977351429,                      !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.855378009175658,                      !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.550851388590684,                      !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.630132314077919,                      !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.682779235882835,                      !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.78049808900333,                       !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.655304654500025,                      !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.145696300628291,                      !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.184128136360041,                      !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.119170840247305,                      !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.788663450748282,                      !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.630162359219134,                      !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.537418001671771,                      !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.827144376089548,                      !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.294584343286407,                      !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.710602241330723,                      !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.0891911389589202,                     !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.506066747665252,                      !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.854380452534181,                      !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.250591565343988,                      !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.797477786504583,                      !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.111227649713831,                      !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.628891555037534,                      !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.827520970242561,                      !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.275307642277515,                      !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.515398278876035,                      !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.671919877866935,                      !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.463239578937363,                      !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.621060519179415,                      !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.820660058807553,                      !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.71488892597716,                       !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.184426786715203,                      !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.596659823835414,                      !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.419809939808519,                      !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.456042126405739,                      !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.471811175216019,                      !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.499469060388574,                      !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.369691982444048,                      !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.751119931782091,                      !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.391350356577413,                      !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.0038451707242172,                     !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.037086491434802,                      !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.253754061363036,                      !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.181673413246328,                      !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.631116136198325,                      !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.091572928480067,                      !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.0113395588088001,                     !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.699094565173746,                      !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.877845190703095,                      !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.992060081340149,                      !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.74537449092367,                       !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.0431312506665045,                     !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.834017778017403,                      !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.317590103691588,                      !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.617154035473124,                      !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.563518043769732,                      !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.81331406113016,                       !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.0977540620171093,                     !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.789325144073463,                      !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.757556750396868,                      !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.217911270894197,                      !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.508287062711472,                      !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.53937808632565,                       !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.218334570303912,                      !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.346140572810105,                      !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.712742530498808,                      !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.209328865460559,                      !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.352470578091686,                      !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.582970679014853,                      !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.417916195852019,                      !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.250108765370959,                      !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.31174958848583,                       !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.978755657535381,                      !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.757954219312256,                      !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.673231865497205,                      !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.786779768640606,                      !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.518740345614727,                      !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.984105684027349,                      !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.840838726380242,                      !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.0923467754883216,                     !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.0581624764576885,                     !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.815335955445664,                      !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.885388797996648,                      !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.710068037554547,                      !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.71227858830903,                       !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.900561109507978,                      !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.0999464363978774,                     !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.348895827546489,                      !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.0187743592509125,                     !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.402001329418227,                      !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.254818133781264,                      !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.0442165206355349,                     !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.69363253341861,                       !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.708781044156772,                      !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.628242347155968,                      !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.872052589959339,                      !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.848861966261948,                      !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.945402811070875,                      !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.623871699694238,                      !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.511740938264688,                      !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.787115996931581,                      !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.948148856913252,                      !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.711179274931378,                      !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.164172507012824,                      !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.355107628934331,                      !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.195386678906006,                      !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.0729880331113182,                     !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.910539906472749,                      !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.799770857143729,                      !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.520823882355673,                      !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.459694173959971,                      !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.0297961135290468,                     !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.0160701351267156,                     !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.437933325771952,                      !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.360800628502081,                      !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.206650722072385,                      !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.525971428187154,                      !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.11905889472339,                       !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.253305702840222,                      !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.280142290636972,                      !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.592961294252484,                      !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.417319089309503,                      !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.707298222512894,                      !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.0425027797108491,                     !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.0839726550284984,                     !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.102218169632192,                      !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.811947830135677,                      !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.253761582435182,                      !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.121988811381422,                      !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.785973986523293,                      !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.690376723808422,                      !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.455922529491907,                      !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.564824619331081,                      !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.222930384477485,                      !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.773105591497801,                      !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.12538443764667,                       !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.389200268059662,                      !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.462037827613049,                      !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.0251068825563626,                     !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.78293098822388,                       !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.304921673998981,                      !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.0967151291660659,                     !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.775284924200381,                      !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.417897407934885,                      !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.19973434871608,                       !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.967373292203827,                      !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.105344289556935,                      !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.55400123054592,                       !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.410214159920232,                      !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.378086315511374,                      !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.703136340908831,                      !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.481184405888881,                      !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.0714806228267444,                     !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.7835764066608,                        !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.0737668865501597,                     !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.443619566218111,                      !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.984994385562607,                      !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.650617913774629,                      !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.045790283278739,                      !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.964886281621784,                      !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.872009159169547,                      !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.529929933449235,                      !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.789738610177038,                      !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.689328694131857,                      !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.858962008512974,                      !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.409216254538668,                      !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.520360921625014,                      !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.420263397827987,                      !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.792933579992103,                      !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.465748930155226,                      !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.746505725918449,                      !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.94593615792296,                       !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.0777067750233693,                     !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.386707026111053,                      !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.836703865148717,                      !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.217173844805119,                      !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.925030918640844,                      !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.507088338486309,                      !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.685769494971589,                      !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.246919014392256,                      !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.424016719630702,                      !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.329534891702086,                      !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.548873944968451,                      !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.588353265640618,                      !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.671383552151613,                      !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.721547208366438,                      !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.0836598182805476,                     !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.257792170222164,                      !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.96064080778602,                       !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.0250817126374305,                     !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.0824900454777522,                     !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.473614101480577,                      !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.699712829211032,                      !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.0477817365391792,                     !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.80208383530016,                       !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.549697763619909,                      !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.0141783543118382,                     !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.180662085796329,                      !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.834373411121039,                      !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.629544522089121,                      !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.506936190088158,                      !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.492657280625523,                      !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.985985855242383,                      !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.991667209379834,                      !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.516991360903891,                      !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.737716170046813,                      !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.670441586756756,                      !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.871945008184602,                      !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.0946451263872988,                     !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.866049734581132,                      !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.914518551679568,                      !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.0498096154696678,                     !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.423566548023813,                      !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.0457489084640972,                     !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.901396393082352,                      !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.648276382107835,                      !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.470480131410427,                      !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.727715832663879,                      !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.292812269193358,                      !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.55860362540808,                       !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.998271704253746,                      !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.0592762580595722,                     !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.346268687024094,                      !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.116931650462032,                      !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.745328137745973,                      !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.656248395970184,                      !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.102580493690379,                      !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.71140132936433,                       !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.858021792923224,                      !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.7325553887475,                        !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.769985049052653,                      !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.611419802345056,                      !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.556236643938119,                      !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.846730040376525,                      !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.63350486054457,                       !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.708548398457576,                      !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.981188559785413,                      !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.397377625690978,                      !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.595086527966738,                      !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.416204116073904,                      !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.0186725267569972,                     !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.537109445179342,                      !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.205152102938587,                      !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.259666090485302,                      !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.439603939270139,                      !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.591248269453175,                      !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.48954402415868,                       !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.764736359188128,                      !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.907866158258186,                      !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.882202900775774,                      !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.256852130921344,                      !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.830775715700113,                      !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.235345758376372,                      !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.670487744274874,                      !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.201704184463296,                      !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.0310744701290235,                     !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.874168422822895,                      !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.61379362552157,                       !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.117109896800241,                      !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.940193052245498,                      !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.0503250059295843,                     !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.773813718610167,                      !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.244983492719111,                      !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.565806723843336,                      !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.671749187404826,                      !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.194529449521767,                      !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.24149658003163,                       !- Field 3670
  Until: 10:00,                           !- Field 3671
  0.624650950134313,                      !- Field 3672
  Until: 11:00,                           !- Field 3673
  0.711733470557685,                      !- Field 3674
  Until: 12:00,                           !- Field 3675
  0.0258453950044008,                     !- Field 3676
  Until: 13:00,                           !- Field 3677
  0.267462674695779,                      !- Field 3678
  Until: 14:00,                           !- Field 3679
  0.384674367776719,                      !- Field 3680
  Until: 15:00,                           !- Field 3681
  0.225030823825929,                      !- Field 3682
  Until: 16:00,                           !- Field 3683
  0.997315033157054,                      !- Field 3684
  Until: 17:00,                           !- Field 3685
  0.040152937859655,                      !- Field 3686
  Until: 18:00,                           !- Field 3687
  0.799884989011188,                      !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.442849462574288,                      !- Field 3690
  Until: 20:00,                           !- Field 3691
  0.274274313396184,                      !- Field 3692
  Until: 21:00,                           !- Field 3693
  0.72950212033672,                       !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.559132167407022,                      !- Field 3696
  Until: 23:00,                           !- Field 3697
  0.738522772942798,                      !- Field 3698
  Until: 24:00,                           !- Field 3699
  0.795177380852779,                      !- Field 3700
  Through: 03/16,                         !- Field 3701
  For: AllDays,                           !- Field 3702
  Until: 01:00,                           !- Field 3703
  0.474125134920151,                      !- Field 3704
  Until: 02:00,                           !- Field 3705
  0.233009950215166,                      !- Field 3706
  Until: 03:00,                           !- Field 3707
  0.517886708546123,                      !- Field 3708
  Until: 04:00,                           !- Field 3709
  0.747097701757856,                      !- Field 3710
  Until: 05:00,                           !- Field 3711
  0.924950001354284,                      !- Field 3712
  Until: 06:00,                           !- Field 3713
  0.932108676797962,                      !- Field 3714
  Until: 07:00,                           !- Field 3715
  0.307405148506717,                      !- Field 3716
  Until: 08:00,                           !- Field 3717
  0.864249579500103,                      !- Field 3718
  Until: 09:00,                           !- Field 3719
  0.197111251004481,                      !- Field 3720
  Until: 10:00,                           !- Field 3721
  0.154421512567923,                      !- Field 3722
  Until: 11:00,                           !- Field 3723
  0.779097087837524,                      !- Field 3724
  Until: 12:00,                           !- Field 3725
  0.0192821691124683,                     !- Field 3726
  Until: 13:00,                           !- Field 3727
  0.537695449343188,                      !- Field 3728
  Until: 14:00,                           !- Field 3729
  0.906072159902366,                      !- Field 3730
  Until: 15:00,                           !- Field 3731
  0.17962394386436,                       !- Field 3732
  Until: 16:00,                           !- Field 3733
  0.188164978703316,                      !- Field 3734
  Until: 17:00,                           !- Field 3735
  0.607790754103301,                      !- Field 3736
  Until: 18:00,                           !- Field 3737
  0.34236123160315,                       !- Field 3738
  Until: 19:00,                           !- Field 3739
  0.857996786589501,                      !- Field 3740
  Until: 20:00,                           !- Field 3741
  0.542380587143699,                      !- Field 3742
  Until: 21:00,                           !- Field 3743
  0.588123664287355,                      !- Field 3744
  Until: 22:00,                           !- Field 3745
  0.205463749458219,                      !- Field 3746
  Until: 23:00,                           !- Field 3747
  0.0996687505365094,                     !- Field 3748
  Until: 24:00,                           !- Field 3749
  0.970723488755509,                      !- Field 3750
  Through: 03/17,                         !- Field 3751
  For: AllDays,                           !- Field 3752
  Until: 01:00,                           !- Field 3753
  0.754204141414566,                      !- Field 3754
  Until: 02:00,                           !- Field 3755
  0.149489139628352,                      !- Field 3756
  Until: 03:00,                           !- Field 3757
  0.61860639212445,                       !- Field 3758
  Until: 04:00,                           !- Field 3759
  0.0287706488864674,                     !- Field 3760
  Until: 05:00,                           !- Field 3761
  0.0860203200589771,                     !- Field 3762
  Until: 06:00,                           !- Field 3763
  0.180496629406032,                      !- Field 3764
  Until: 07:00,                           !- Field 3765
  0.406922407800422,                      !- Field 3766
  Until: 08:00,                           !- Field 3767
  0.963328194188338,                      !- Field 3768
  Until: 09:00,                           !- Field 3769
  0.471477727765024,                      !- Field 3770
  Until: 10:00,                           !- Field 3771
  0.0757330799096247,                     !- Field 3772
  Until: 11:00,                           !- Field 3773
  0.530776208905616,                      !- Field 3774
  Until: 12:00,                           !- Field 3775
  0.406203033610109,                      !- Field 3776
  Until: 13:00,                           !- Field 3777
  0.0847464430027671,                     !- Field 3778
  Until: 14:00,                           !- Field 3779
  0.408773841660997,                      !- Field 3780
  Until: 15:00,                           !- Field 3781
  0.537718676958153,                      !- Field 3782
  Until: 16:00,                           !- Field 3783
  0.225840133489685,                      !- Field 3784
  Until: 17:00,                           !- Field 3785
  0.927301622666815,                      !- Field 3786
  Until: 18:00,                           !- Field 3787
  0.230841192457588,                      !- Field 3788
  Until: 19:00,                           !- Field 3789
  0.789599852685221,                      !- Field 3790
  Until: 20:00,                           !- Field 3791
  0.503974896130849,                      !- Field 3792
  Until: 21:00,                           !- Field 3793
  0.436859329727206,                      !- Field 3794
  Until: 22:00,                           !- Field 3795
  0.572510558093498,                      !- Field 3796
  Until: 23:00,                           !- Field 3797
  0.358618099034315,                      !- Field 3798
  Until: 24:00,                           !- Field 3799
  0.874413528100455,                      !- Field 3800
  Through: 03/18,                         !- Field 3801
  For: AllDays,                           !- Field 3802
  Until: 01:00,                           !- Field 3803
  0.0323045725674359,                     !- Field 3804
  Until: 02:00,                           !- Field 3805
  0.156709649695527,                      !- Field 3806
  Until: 03:00,                           !- Field 3807
  0.0743311464586555,                     !- Field 3808
  Until: 04:00,                           !- Field 3809
  0.030487670785838,                      !- Field 3810
  Until: 05:00,                           !- Field 3811
  0.592463204541958,                      !- Field 3812
  Until: 06:00,                           !- Field 3813
  0.75092089819334,                       !- Field 3814
  Until: 07:00,                           !- Field 3815
  0.788794268902199,                      !- Field 3816
  Until: 08:00,                           !- Field 3817
  0.0902145523505251,                     !- Field 3818
  Until: 09:00,                           !- Field 3819
  0.358459074338292,                      !- Field 3820
  Until: 10:00,                           !- Field 3821
  0.101857493513631,                      !- Field 3822
  Until: 11:00,                           !- Field 3823
  0.725324167173278,                      !- Field 3824
  Until: 12:00,                           !- Field 3825
  0.442574840672481,                      !- Field 3826
  Until: 13:00,                           !- Field 3827
  0.139754158004468,                      !- Field 3828
  Until: 14:00,                           !- Field 3829
  0.669232820118725,                      !- Field 3830
  Until: 15:00,                           !- Field 3831
  0.951409443694439,                      !- Field 3832
  Until: 16:00,                           !- Field 3833
  0.569353210170989,                      !- Field 3834
  Until: 17:00,                           !- Field 3835
  0.184611515730546,                      !- Field 3836
  Until: 18:00,                           !- Field 3837
  0.700869796554401,                      !- Field 3838
  Until: 19:00,                           !- Field 3839
  0.94711390957888,                       !- Field 3840
  Until: 20:00,                           !- Field 3841
  0.440240923024684,                      !- Field 3842
  Until: 21:00,                           !- Field 3843
  0.171258910443322,                      !- Field 3844
  Until: 22:00,                           !- Field 3845
  0.167628424114025,                      !- Field 3846
  Until: 23:00,                           !- Field 3847
  0.0285239869198332,                     !- Field 3848
  Until: 24:00,                           !- Field 3849
  0.914311005946464,                      !- Field 3850
  Through: 03/19,                         !- Field 3851
  For: AllDays,                           !- Field 3852
  Until: 01:00,                           !- Field 3853
  0.774627978847289,                      !- Field 3854
  Until: 02:00,                           !- Field 3855
  0.490267668043542,                      !- Field 3856
  Until: 03:00,                           !- Field 3857
  0.204520054628952,                      !- Field 3858
  Until: 04:00,                           !- Field 3859
  0.262727191651538,                      !- Field 3860
  Until: 05:00,                           !- Field 3861
  0.0927598942888533,                     !- Field 3862
  Until: 06:00,                           !- Field 3863
  0.222262121068755,                      !- Field 3864
  Until: 07:00,                           !- Field 3865
  0.636435620773734,                      !- Field 3866
  Until: 08:00,                           !- Field 3867
  0.295983460336283,                      !- Field 3868
  Until: 09:00,                           !- Field 3869
  0.0935740919116569,                     !- Field 3870
  Until: 10:00,                           !- Field 3871
  0.937682557394363,                      !- Field 3872
  Until: 11:00,                           !- Field 3873
  0.567226792739895,                      !- Field 3874
  Until: 12:00,                           !- Field 3875
  0.984347179331617,                      !- Field 3876
  Until: 13:00,                           !- Field 3877
  0.350425264109756,                      !- Field 3878
  Until: 14:00,                           !- Field 3879
  0.0966842922009348,                     !- Field 3880
  Until: 15:00,                           !- Field 3881
  0.704559851321068,                      !- Field 3882
  Until: 16:00,                           !- Field 3883
  0.926962888877491,                      !- Field 3884
  Until: 17:00,                           !- Field 3885
  0.179252535310911,                      !- Field 3886
  Until: 18:00,                           !- Field 3887
  0.922909461831861,                      !- Field 3888
  Until: 19:00,                           !- Field 3889
  0.40375892504898,                       !- Field 3890
  Until: 20:00,                           !- Field 3891
  0.679689082843719,                      !- Field 3892
  Until: 21:00,                           !- Field 3893
  0.394238048151502,                      !- Field 3894
  Until: 22:00,                           !- Field 3895
  0.929334962857514,                      !- Field 3896
  Until: 23:00,                           !- Field 3897
  0.547565679117889,                      !- Field 3898
  Until: 24:00,                           !- Field 3899
  0.79272240837239,                       !- Field 3900
  Through: 03/20,                         !- Field 3901
  For: AllDays,                           !- Field 3902
  Until: 01:00,                           !- Field 3903
  0.804330584857895,                      !- Field 3904
  Until: 02:00,                           !- Field 3905
  0.507985211476838,                      !- Field 3906
  Until: 03:00,                           !- Field 3907
  0.142884909096842,                      !- Field 3908
  Until: 04:00,                           !- Field 3909
  0.642906095689954,                      !- Field 3910
  Until: 05:00,                           !- Field 3911
  0.624042139569627,                      !- Field 3912
  Until: 06:00,                           !- Field 3913
  0.729423848605297,                      !- Field 3914
  Until: 07:00,                           !- Field 3915
  0.83597392041556,                       !- Field 3916
  Until: 08:00,                           !- Field 3917
  0.760658517279041,                      !- Field 3918
  Until: 09:00,                           !- Field 3919
  0.537168243249974,                      !- Field 3920
  Until: 10:00,                           !- Field 3921
  0.0762878592362457,                     !- Field 3922
  Until: 11:00,                           !- Field 3923
  0.52316930267816,                       !- Field 3924
  Until: 12:00,                           !- Field 3925
  0.149247065744199,                      !- Field 3926
  Until: 13:00,                           !- Field 3927
  0.356479080057405,                      !- Field 3928
  Until: 14:00,                           !- Field 3929
  0.777307913616255,                      !- Field 3930
  Until: 15:00,                           !- Field 3931
  0.175221887041607,                      !- Field 3932
  Until: 16:00,                           !- Field 3933
  0.712628598392822,                      !- Field 3934
  Until: 17:00,                           !- Field 3935
  0.613287377944438,                      !- Field 3936
  Until: 18:00,                           !- Field 3937
  0.808605012323753,                      !- Field 3938
  Until: 19:00,                           !- Field 3939
  0.0686446617116303,                     !- Field 3940
  Until: 20:00,                           !- Field 3941
  0.0991294876714841,                     !- Field 3942
  Until: 21:00,                           !- Field 3943
  0.855580792400179,                      !- Field 3944
  Until: 22:00,                           !- Field 3945
  0.558418351666163,                      !- Field 3946
  Until: 23:00,                           !- Field 3947
  0.994070651845893,                      !- Field 3948
  Until: 24:00,                           !- Field 3949
  0.391051494805985,                      !- Field 3950
  Through: 03/21,                         !- Field 3951
  For: AllDays,                           !- Field 3952
  Until: 01:00,                           !- Field 3953
  0.332350704733982,                      !- Field 3954
  Until: 02:00,                           !- Field 3955
  0.00994620233519017,                    !- Field 3956
  Until: 03:00,                           !- Field 3957
  0.00859766318594268,                    !- Field 3958
  Until: 04:00,                           !- Field 3959
  0.956832672264508,                      !- Field 3960
  Until: 05:00,                           !- Field 3961
  0.858227470133271,                      !- Field 3962
  Until: 06:00,                           !- Field 3963
  0.227458263862672,                      !- Field 3964
  Until: 07:00,                           !- Field 3965
  0.758649103500058,                      !- Field 3966
  Until: 08:00,                           !- Field 3967
  0.0399254925820777,                     !- Field 3968
  Until: 09:00,                           !- Field 3969
  0.706072823635535,                      !- Field 3970
  Until: 10:00,                           !- Field 3971
  0.664140382712123,                      !- Field 3972
  Until: 11:00,                           !- Field 3973
  0.39501342053585,                       !- Field 3974
  Until: 12:00,                           !- Field 3975
  0.985542266810518,                      !- Field 3976
  Until: 13:00,                           !- Field 3977
  0.16169890538157,                       !- Field 3978
  Until: 14:00,                           !- Field 3979
  0.442840629957778,                      !- Field 3980
  Until: 15:00,                           !- Field 3981
  0.0157531015990974,                     !- Field 3982
  Until: 16:00,                           !- Field 3983
  0.492223207454548,                      !- Field 3984
  Until: 17:00,                           !- Field 3985
  0.171518149442341,                      !- Field 3986
  Until: 18:00,                           !- Field 3987
  0.568962369584721,                      !- Field 3988
  Until: 19:00,                           !- Field 3989
  0.396278718289204,                      !- Field 3990
  Until: 20:00,                           !- Field 3991
  0.941131094288156,                      !- Field 3992
  Until: 21:00,                           !- Field 3993
  0.380520345305646,                      !- Field 3994
  Until: 22:00,                           !- Field 3995
  0.627231881069111,                      !- Field 3996
  Until: 23:00,                           !- Field 3997
  0.661556430465802,                      !- Field 3998
  Until: 24:00,                           !- Field 3999
  0.672556499567927,                      !- Field 4000
  Through: 03/22,                         !- Field 4001
  For: AllDays,                           !- Field 4002
  Until: 01:00,                           !- Field 4003
  0.764355114816008,                      !- Field 4004
  Until: 02:00,                           !- Field 4005
  0.106979379781199,                      !- Field 4006
  Until: 03:00,                           !- Field 4007
  0.600491332476961,                      !- Field 4008
  Until: 04:00,                           !- Field 4009
  0.865233126678122,                      !- Field 4010
  Until: 05:00,                           !- Field 4011
  0.628802244856788,                      !- Field 4012
  Until: 06:00,                           !- Field 4013
  0.202889283020562,                      !- Field 4014
  Until: 07:00,                           !- Field 4015
  0.0330238819602776,                     !- Field 4016
  Until: 08:00,                           !- Field 4017
  0.953884475238106,                      !- Field 4018
  Until: 09:00,                           !- Field 4019
  0.619111307548658,                      !- Field 4020
  Until: 10:00,                           !- Field 4021
  0.34850486390837,                       !- Field 4022
  Until: 11:00,                           !- Field 4023
  0.74214759123447,                       !- Field 4024
  Until: 12:00,                           !- Field 4025
  0.103531672598217,                      !- Field 4026
  Until: 13:00,                           !- Field 4027
  0.930789078953493,                      !- Field 4028
  Until: 14:00,                           !- Field 4029
  0.973176901940395,                      !- Field 4030
  Until: 15:00,                           !- Field 4031
  0.494783953839972,                      !- Field 4032
  Until: 16:00,                           !- Field 4033
  0.195972210586386,                      !- Field 4034
  Until: 17:00,                           !- Field 4035
  0.780215955911867,                      !- Field 4036
  Until: 18:00,                           !- Field 4037
  0.0342889189022586,                     !- Field 4038
  Until: 19:00,                           !- Field 4039
  0.381823800314051,                      !- Field 4040
  Until: 20:00,                           !- Field 4041
  0.318542004605242,                      !- Field 4042
  Until: 21:00,                           !- Field 4043
  0.42243149015839,                       !- Field 4044
  Until: 22:00,                           !- Field 4045
  0.242383881815476,                      !- Field 4046
  Until: 23:00,                           !- Field 4047
  0.333256756273362,                      !- Field 4048
  Until: 24:00,                           !- Field 4049
  0.0875615364733612,                     !- Field 4050
  Through: 03/23,                         !- Field 4051
  For: AllDays,                           !- Field 4052
  Until: 01:00,                           !- Field 4053
  0.471801267431643,                      !- Field 4054
  Until: 02:00,                           !- Field 4055
  0.0042041298673946,                     !- Field 4056
  Until: 03:00,                           !- Field 4057
  0.46131196451772,                       !- Field 4058
  Until: 04:00,                           !- Field 4059
  0.020848342073006,                      !- Field 4060
  Until: 05:00,                           !- Field 4061
  0.91221245038613,                       !- Field 4062
  Until: 06:00,                           !- Field 4063
  0.185596076961448,                      !- Field 4064
  Until: 07:00,                           !- Field 4065
  0.882137413090344,                      !- Field 4066
  Until: 08:00,                           !- Field 4067
  0.468092550205718,                      !- Field 4068
  Until: 09:00,                           !- Field 4069
  0.958076348062242,                      !- Field 4070
  Until: 10:00,                           !- Field 4071
  0.944206728013998,                      !- Field 4072
  Until: 11:00,                           !- Field 4073
  0.71656181662528,                       !- Field 4074
  Until: 12:00,                           !- Field 4075
  0.664142038457811,                      !- Field 4076
  Until: 13:00,                           !- Field 4077
  0.1105004540374,                        !- Field 4078
  Until: 14:00,                           !- Field 4079
  0.923627366459339,                      !- Field 4080
  Until: 15:00,                           !- Field 4081
  0.414517657397301,                      !- Field 4082
  Until: 16:00,                           !- Field 4083
  0.192778250544099,                      !- Field 4084
  Until: 17:00,                           !- Field 4085
  0.649338841790185,                      !- Field 4086
  Until: 18:00,                           !- Field 4087
  0.7347453526541,                        !- Field 4088
  Until: 19:00,                           !- Field 4089
  0.609154491583658,                      !- Field 4090
  Until: 20:00,                           !- Field 4091
  0.755134844178025,                      !- Field 4092
  Until: 21:00,                           !- Field 4093
  0.465566910321666,                      !- Field 4094
  Until: 22:00,                           !- Field 4095
  0.724805132185401,                      !- Field 4096
  Until: 23:00,                           !- Field 4097
  0.523423245422903,                      !- Field 4098
  Until: 24:00,                           !- Field 4099
  0.0648140155700739,                     !- Field 4100
  Through: 03/24,                         !- Field 4101
  For: AllDays,                           !- Field 4102
  Until: 01:00,                           !- Field 4103
  0.140546767568534,                      !- Field 4104
  Until: 02:00,                           !- Field 4105
  0.236798235961003,                      !- Field 4106
  Until: 03:00,                           !- Field 4107
  0.199181457129333,                      !- Field 4108
  Until: 04:00,                           !- Field 4109
  0.59685338716381,                       !- Field 4110
  Until: 05:00,                           !- Field 4111
  0.615850940054258,                      !- Field 4112
  Until: 06:00,                           !- Field 4113
  0.209954641569889,                      !- Field 4114
  Until: 07:00,                           !- Field 4115
  0.588180190185052,                      !- Field 4116
  Until: 08:00,                           !- Field 4117
  0.383517918997245,                      !- Field 4118
  Until: 09:00,                           !- Field 4119
  0.55557841598788,                       !- Field 4120
  Until: 10:00,                           !- Field 4121
  0.18521742506887,                       !- Field 4122
  Until: 11:00,                           !- Field 4123
  0.800798561454802,                      !- Field 4124
  Until: 12:00,                           !- Field 4125
  0.389912088706895,                      !- Field 4126
  Until: 13:00,                           !- Field 4127
  0.979609114509207,                      !- Field 4128
  Until: 14:00,                           !- Field 4129
  0.662303163184517,                      !- Field 4130
  Until: 15:00,                           !- Field 4131
  0.38498960483473,                       !- Field 4132
  Until: 16:00,                           !- Field 4133
  0.444504082461055,                      !- Field 4134
  Until: 17:00,                           !- Field 4135
  0.323308898999917,                      !- Field 4136
  Until: 18:00,                           !- Field 4137
  0.61743051708575,                       !- Field 4138
  Until: 19:00,                           !- Field 4139
  0.439812691814818,                      !- Field 4140
  Until: 20:00,                           !- Field 4141
  0.282709880898785,                      !- Field 4142
  Until: 21:00,                           !- Field 4143
  0.252062521708388,                      !- Field 4144
  Until: 22:00,                           !- Field 4145
  0.747986553434085,                      !- Field 4146
  Until: 23:00,                           !- Field 4147
  0.529467597099103,                      !- Field 4148
  Until: 24:00,                           !- Field 4149
  0.965227819606462,                      !- Field 4150
  Through: 03/25,                         !- Field 4151
  For: AllDays,                           !- Field 4152
  Until: 01:00,                           !- Field 4153
  0.140213114632248,                      !- Field 4154
  Until: 02:00,                           !- Field 4155
  0.294636301276002,                      !- Field 4156
  Until: 03:00,                           !- Field 4157
  0.281849717450492,                      !- Field 4158
  Until: 04:00,                           !- Field 4159
  0.15671377961947,                       !- Field 4160
  Until: 05:00,                           !- Field 4161
  0.681253369862555,                      !- Field 4162
  Until: 06:00,                           !- Field 4163
  0.939882722768892,                      !- Field 4164
  Until: 07:00,                           !- Field 4165
  0.925863888602699,                      !- Field 4166
  Until: 08:00,                           !- Field 4167
  0.80253065066879,                       !- Field 4168
  Until: 09:00,                           !- Field 4169
  0.245373941968522,                      !- Field 4170
  Until: 10:00,                           !- Field 4171
  0.560666118704747,                      !- Field 4172
  Until: 11:00,                           !- Field 4173
  0.990631493605388,                      !- Field 4174
  Until: 12:00,                           !- Field 4175
  0.892707415942204,                      !- Field 4176
  Until: 13:00,                           !- Field 4177
  0.983012219231626,                      !- Field 4178
  Until: 14:00,                           !- Field 4179
  0.903604291014901,                      !- Field 4180
  Until: 15:00,                           !- Field 4181
  0.914421995353097,                      !- Field 4182
  Until: 16:00,                           !- Field 4183
  0.099497939977414,                      !- Field 4184
  Until: 17:00,                           !- Field 4185
  0.721722346450926,                      !- Field 4186
  Until: 18:00,                           !- Field 4187
  0.0683802078630005,                     !- Field 4188
  Until: 19:00,                           !- Field 4189
  0.351379650047151,                      !- Field 4190
  Until: 20:00,                           !- Field 4191
  0.638865944566191,                      !- Field 4192
  Until: 21:00,                           !- Field 4193
  0.253710484388443,                      !- Field 4194
  Until: 22:00,                           !- Field 4195
  0.691398746099484,                      !- Field 4196
  Until: 23:00,                           !- Field 4197
  0.842536870417357,                      !- Field 4198
  Until: 24:00,                           !- Field 4199
  0.235355500865735,                      !- Field 4200
  Through: 03/26,                         !- Field 4201
  For: AllDays,                           !- Field 4202
  Until: 01:00,                           !- Field 4203
  0.454383427196809,                      !- Field 4204
  Until: 02:00,                           !- Field 4205
  0.688094562214185,                      !- Field 4206
  Until: 03:00,                           !- Field 4207
  0.311167009800031,                      !- Field 4208
  Until: 04:00,                           !- Field 4209
  0.951763303217449,                      !- Field 4210
  Until: 05:00,                           !- Field 4211
  0.186498695111745,                      !- Field 4212
  Until: 06:00,                           !- Field 4213
  0.457930732391597,                      !- Field 4214
  Until: 07:00,                           !- Field 4215
  0.201097510211898,                      !- Field 4216
  Until: 08:00,                           !- Field 4217
  0.635481471060839,                      !- Field 4218
  Until: 09:00,                           !- Field 4219
  0.202169162706835,                      !- Field 4220
  Until: 10:00,                           !- Field 4221
  0.825195396788947,                      !- Field 4222
  Until: 11:00,                           !- Field 4223
  0.290960985877469,                      !- Field 4224
  Until: 12:00,                           !- Field 4225
  0.357331845051248,                      !- Field 4226
  Until: 13:00,                           !- Field 4227
  0.583533968739782,                      !- Field 4228
  Until: 14:00,                           !- Field 4229
  0.135227304820886,                      !- Field 4230
  Until: 15:00,                           !- Field 4231
  0.246370059815801,                      !- Field 4232
  Until: 16:00,                           !- Field 4233
  0.506496155974192,                      !- Field 4234
  Until: 17:00,                           !- Field 4235
  0.579897507411904,                      !- Field 4236
  Until: 18:00,                           !- Field 4237
  0.244442285589604,                      !- Field 4238
  Until: 19:00,                           !- Field 4239
  0.189821112108129,                      !- Field 4240
  Until: 20:00,                           !- Field 4241
  0.94492273986724,                       !- Field 4242
  Until: 21:00,                           !- Field 4243
  0.261777231431728,                      !- Field 4244
  Until: 22:00,                           !- Field 4245
  0.869207885228607,                      !- Field 4246
  Until: 23:00,                           !- Field 4247
  0.73514938330958,                       !- Field 4248
  Until: 24:00,                           !- Field 4249
  0.828180701915092,                      !- Field 4250
  Through: 03/27,                         !- Field 4251
  For: AllDays,                           !- Field 4252
  Until: 01:00,                           !- Field 4253
  0.940612071809071,                      !- Field 4254
  Until: 02:00,                           !- Field 4255
  0.147798162202363,                      !- Field 4256
  Until: 03:00,                           !- Field 4257
  0.579066237755653,                      !- Field 4258
  Until: 04:00,                           !- Field 4259
  0.0653562046176055,                     !- Field 4260
  Until: 05:00,                           !- Field 4261
  0.391350130498362,                      !- Field 4262
  Until: 06:00,                           !- Field 4263
  0.412288775362975,                      !- Field 4264
  Until: 07:00,                           !- Field 4265
  0.259854833498532,                      !- Field 4266
  Until: 08:00,                           !- Field 4267
  0.759143846526484,                      !- Field 4268
  Until: 09:00,                           !- Field 4269
  0.827296584580301,                      !- Field 4270
  Until: 10:00,                           !- Field 4271
  0.135157166778878,                      !- Field 4272
  Until: 11:00,                           !- Field 4273
  0.364833432355438,                      !- Field 4274
  Until: 12:00,                           !- Field 4275
  0.204480741451036,                      !- Field 4276
  Until: 13:00,                           !- Field 4277
  0.423252032979983,                      !- Field 4278
  Until: 14:00,                           !- Field 4279
  0.160239064617412,                      !- Field 4280
  Until: 15:00,                           !- Field 4281
  0.406945264420388,                      !- Field 4282
  Until: 16:00,                           !- Field 4283
  0.701967068979389,                      !- Field 4284
  Until: 17:00,                           !- Field 4285
  0.906977293407807,                      !- Field 4286
  Until: 18:00,                           !- Field 4287
  0.556848220056357,                      !- Field 4288
  Until: 19:00,                           !- Field 4289
  0.953192051823035,                      !- Field 4290
  Until: 20:00,                           !- Field 4291
  0.143690539469844,                      !- Field 4292
  Until: 21:00,                           !- Field 4293
  0.763778205323958,                      !- Field 4294
  Until: 22:00,                           !- Field 4295
  0.876092715849213,                      !- Field 4296
  Until: 23:00,                           !- Field 4297
  0.136938007539957,                      !- Field 4298
  Until: 24:00,                           !- Field 4299
  0.284488293811051,                      !- Field 4300
  Through: 03/28,                         !- Field 4301
  For: AllDays,                           !- Field 4302
  Until: 01:00,                           !- Field 4303
  0.584142075064908,                      !- Field 4304
  Until: 02:00,                           !- Field 4305
  0.885226639662703,                      !- Field 4306
  Until: 03:00,                           !- Field 4307
  0.484603063192355,                      !- Field 4308
  Until: 04:00,                           !- Field 4309
  0.078135993641282,                      !- Field 4310
  Until: 05:00,                           !- Field 4311
  0.467723993707415,                      !- Field 4312
  Until: 06:00,                           !- Field 4313
  0.103981111115045,                      !- Field 4314
  Until: 07:00,                           !- Field 4315
  0.750042913832462,                      !- Field 4316
  Until: 08:00,                           !- Field 4317
  0.465794954005795,                      !- Field 4318
  Until: 09:00,                           !- Field 4319
  0.893870492244066,                      !- Field 4320
  Until: 10:00,                           !- Field 4321
  0.820556786231614,                      !- Field 4322
  Until: 11:00,                           !- Field 4323
  0.302910138851802,                      !- Field 4324
  Until: 12:00,                           !- Field 4325
  0.791049354101391,                      !- Field 4326
  Until: 13:00,                           !- Field 4327
  0.585440317842458,                      !- Field 4328
  Until: 14:00,                           !- Field 4329
  0.389718878735464,                      !- Field 4330
  Until: 15:00,                           !- Field 4331
  0.347247499353125,                      !- Field 4332
  Until: 16:00,                           !- Field 4333
  0.340950792388806,                      !- Field 4334
  Until: 17:00,                           !- Field 4335
  0.967418653831837,                      !- Field 4336
  Until: 18:00,                           !- Field 4337
  0.296197001798767,                      !- Field 4338
  Until: 19:00,                           !- Field 4339
  0.213351330439029,                      !- Field 4340
  Until: 20:00,                           !- Field 4341
  0.328008796836328,                      !- Field 4342
  Until: 21:00,                           !- Field 4343
  0.4565954535923,                        !- Field 4344
  Until: 22:00,                           !- Field 4345
  0.498869565949566,                      !- Field 4346
  Until: 23:00,                           !- Field 4347
  0.314000341162571,                      !- Field 4348
  Until: 24:00,                           !- Field 4349
  0.716037490510451,                      !- Field 4350
  Through: 03/29,                         !- Field 4351
  For: AllDays,                           !- Field 4352
  Until: 01:00,                           !- Field 4353
  0.891171569498346,                      !- Field 4354
  Until: 02:00,                           !- Field 4355
  0.822766571790071,                      !- Field 4356
  Until: 03:00,                           !- Field 4357
  0.166127945956614,                      !- Field 4358
  Until: 04:00,                           !- Field 4359
  0.303469424868463,                      !- Field 4360
  Until: 05:00,                           !- Field 4361
  0.83178939512261,                       !- Field 4362
  Until: 06:00,                           !- Field 4363
  0.547508228731451,                      !- Field 4364
  Until: 07:00,                           !- Field 4365
  0.424700379542995,                      !- Field 4366
  Until: 08:00,                           !- Field 4367
  0.991380837524226,                      !- Field 4368
  Until: 09:00,                           !- Field 4369
  0.467893344849838,                      !- Field 4370
  Until: 10:00,                           !- Field 4371
  0.479586325154366,                      !- Field 4372
  Until: 11:00,                           !- Field 4373
  0.868168281371928,                      !- Field 4374
  Until: 12:00,                           !- Field 4375
  0.794808802971,                         !- Field 4376
  Until: 13:00,                           !- Field 4377
  0.165903544185976,                      !- Field 4378
  Until: 14:00,                           !- Field 4379
  0.644418739209047,                      !- Field 4380
  Until: 15:00,                           !- Field 4381
  0.68648678759461,                       !- Field 4382
  Until: 16:00,                           !- Field 4383
  0.461509009462007,                      !- Field 4384
  Until: 17:00,                           !- Field 4385
  0.919593523890976,                      !- Field 4386
  Until: 18:00,                           !- Field 4387
  0.556964090207132,                      !- Field 4388
  Until: 19:00,                           !- Field 4389
  0.943344108117573,                      !- Field 4390
  Until: 20:00,                           !- Field 4391
  0.744695101601999,                      !- Field 4392
  Until: 21:00,                           !- Field 4393
  0.471956208725044,                      !- Field 4394
  Until: 22:00,                           !- Field 4395
  0.655581610739059,                      !- Field 4396
  Until: 23:00,                           !- Field 4397
  0.241387597058296,                      !- Field 4398
  Until: 24:00,                           !- Field 4399
  0.0206508987763413,                     !- Field 4400
  Through: 03/30,                         !- Field 4401
  For: AllDays,                           !- Field 4402
  Until: 01:00,                           !- Field 4403
  0.403168239317526,                      !- Field 4404
  Until: 02:00,                           !- Field 4405
  0.116351877395186,                      !- Field 4406
  Until: 03:00,                           !- Field 4407
  0.878760593403176,                      !- Field 4408
  Until: 04:00,                           !- Field 4409
  0.455588288851718,                      !- Field 4410
  Until: 05:00,                           !- Field 4411
  0.0769862447851365,                     !- Field 4412
  Until: 06:00,                           !- Field 4413
  0.938408909893969,                      !- Field 4414
  Until: 07:00,                           !- Field 4415
  0.503387435830419,                      !- Field 4416
  Until: 08:00,                           !- Field 4417
  0.688895834334354,                      !- Field 4418
  Until: 09:00,                           !- Field 4419
  0.67059492814234,                       !- Field 4420
  Until: 10:00,                           !- Field 4421
  0.21822694397831,                       !- Field 4422
  Until: 11:00,                           !- Field 4423
  0.291741168693354,                      !- Field 4424
  Until: 12:00,                           !- Field 4425
  0.353503324473185,                      !- Field 4426
  Until: 13:00,                           !- Field 4427
  0.672542425370314,                      !- Field 4428
  Until: 14:00,                           !- Field 4429
  0.947849559155078,                      !- Field 4430
  Until: 15:00,                           !- Field 4431
  0.389591100895796,                      !- Field 4432
  Until: 16:00,                           !- Field 4433
  0.316514179693218,                      !- Field 4434
  Until: 17:00,                           !- Field 4435
  0.735562481432523,                      !- Field 4436
  Until: 18:00,                           !- Field 4437
  0.804810510275585,                      !- Field 4438
  Until: 19:00,                           !- Field 4439
  0.32139862998261,                       !- Field 4440
  Until: 20:00,                           !- Field 4441
  0.360255898789287,                      !- Field 4442
  Until: 21:00,                           !- Field 4443
  0.35590682780658,                       !- Field 4444
  Until: 22:00,                           !- Field 4445
  0.947054617237404,                      !- Field 4446
  Until: 23:00,                           !- Field 4447
  0.320678034155011,                      !- Field 4448
  Until: 24:00,                           !- Field 4449
  0.494203921551319,                      !- Field 4450
  Through: 03/31,                         !- Field 4451
  For: AllDays,                           !- Field 4452
  Until: 01:00,                           !- Field 4453
  0.239401277367239,                      !- Field 4454
  Until: 02:00,                           !- Field 4455
  0.366039905669189,                      !- Field 4456
  Until: 03:00,                           !- Field 4457
  0.235860066372926,                      !- Field 4458
  Until: 04:00,                           !- Field 4459
  0.0506252915792716,                     !- Field 4460
  Until: 05:00,                           !- Field 4461
  0.717801782299941,                      !- Field 4462
  Until: 06:00,                           !- Field 4463
  0.709287261404925,                      !- Field 4464
  Until: 07:00,                           !- Field 4465
  0.991561610979097,                      !- Field 4466
  Until: 08:00,                           !- Field 4467
  0.280081601272358,                      !- Field 4468
  Until: 09:00,                           !- Field 4469
  0.280865967757059,                      !- Field 4470
  Until: 10:00,                           !- Field 4471
  0.40342732033178,                       !- Field 4472
  Until: 11:00,                           !- Field 4473
  0.534817800419791,                      !- Field 4474
  Until: 12:00,                           !- Field 4475
  0.752909032520824,                      !- Field 4476
  Until: 13:00,                           !- Field 4477
  0.522645298507573,                      !- Field 4478
  Until: 14:00,                           !- Field 4479
  0.806116788726363,                      !- Field 4480
  Until: 15:00,                           !- Field 4481
  0.933225489843328,                      !- Field 4482
  Until: 16:00,                           !- Field 4483
  0.937675096904769,                      !- Field 4484
  Until: 17:00,                           !- Field 4485
  0.900552242994299,                      !- Field 4486
  Until: 18:00,                           !- Field 4487
  0.315774810250886,                      !- Field 4488
  Until: 19:00,                           !- Field 4489
  0.210276921751363,                      !- Field 4490
  Until: 20:00,                           !- Field 4491
  0.323783125616747,                      !- Field 4492
  Until: 21:00,                           !- Field 4493
  0.829412113926286,                      !- Field 4494
  Until: 22:00,                           !- Field 4495
  0.405489631148706,                      !- Field 4496
  Until: 23:00,                           !- Field 4497
  0.738450243712529,                      !- Field 4498
  Until: 24:00,                           !- Field 4499
  0.198987406276792,                      !- Field 4500
  Through: 04/01,                         !- Field 4501
  For: AllDays,                           !- Field 4502
  Until: 01:00,                           !- Field 4503
  0.87803838053504,                       !- Field 4504
  Until: 02:00,                           !- Field 4505
  0.842489939179694,                      !- Field 4506
  Until: 03:00,                           !- Field 4507
  0.175101612458167,                      !- Field 4508
  Until: 04:00,                           !- Field 4509
  0.157857866648587,                      !- Field 4510
  Until: 05:00,                           !- Field 4511
  0.307907353921252,                      !- Field 4512
  Until: 06:00,                           !- Field 4513
  0.682530397052819,                      !- Field 4514
  Until: 07:00,                           !- Field 4515
  0.555373961396819,                      !- Field 4516
  Until: 08:00,                           !- Field 4517
  0.890231311693467,                      !- Field 4518
  Until: 09:00,                           !- Field 4519
  0.254840060922582,                      !- Field 4520
  Until: 10:00,                           !- Field 4521
  0.77146423411719,                       !- Field 4522
  Until: 11:00,                           !- Field 4523
  0.348958193318477,                      !- Field 4524
  Until: 12:00,                           !- Field 4525
  0.837385699098267,                      !- Field 4526
  Until: 13:00,                           !- Field 4527
  0.87781679980213,                       !- Field 4528
  Until: 14:00,                           !- Field 4529
  0.345432478886407,                      !- Field 4530
  Until: 15:00,                           !- Field 4531
  0.429401733595188,                      !- Field 4532
  Until: 16:00,                           !- Field 4533
  0.438272729474235,                      !- Field 4534
  Until: 17:00,                           !- Field 4535
  0.677350033055172,                      !- Field 4536
  Until: 18:00,                           !- Field 4537
  0.656704613315881,                      !- Field 4538
  Until: 19:00,                           !- Field 4539
  0.730693862739636,                      !- Field 4540
  Until: 20:00,                           !- Field 4541
  0.232206456769519,                      !- Field 4542
  Until: 21:00,                           !- Field 4543
  0.42520937227574,                       !- Field 4544
  Until: 22:00,                           !- Field 4545
  0.297069931310308,                      !- Field 4546
  Until: 23:00,                           !- Field 4547
  0.147988675008593,                      !- Field 4548
  Until: 24:00,                           !- Field 4549
  0.243521988864742,                      !- Field 4550
  Through: 04/02,                         !- Field 4551
  For: AllDays,                           !- Field 4552
  Until: 01:00,                           !- Field 4553
  0.541824305085958,                      !- Field 4554
  Until: 02:00,                           !- Field 4555
  0.613213060051753,                      !- Field 4556
  Until: 03:00,                           !- Field 4557
  0.467778403444424,                      !- Field 4558
  Until: 04:00,                           !- Field 4559
  0.124628705340775,                      !- Field 4560
  Until: 05:00,                           !- Field 4561
  0.996990025961431,                      !- Field 4562
  Until: 06:00,                           !- Field 4563
  0.780272882385645,                      !- Field 4564
  Until: 07:00,                           !- Field 4565
  0.143332996269333,                      !- Field 4566
  Until: 08:00,                           !- Field 4567
  0.535883277447577,                      !- Field 4568
  Until: 09:00,                           !- Field 4569
  0.862855417682563,                      !- Field 4570
  Until: 10:00,                           !- Field 4571
  0.353220979385805,                      !- Field 4572
  Until: 11:00,                           !- Field 4573
  0.469526824763816,                      !- Field 4574
  Until: 12:00,                           !- Field 4575
  0.434785365712836,                      !- Field 4576
  Until: 13:00,                           !- Field 4577
  0.198444427638176,                      !- Field 4578
  Until: 14:00,                           !- Field 4579
  0.496290606892896,                      !- Field 4580
  Until: 15:00,                           !- Field 4581
  0.147222568295176,                      !- Field 4582
  Until: 16:00,                           !- Field 4583
  0.52497884259605,                       !- Field 4584
  Until: 17:00,                           !- Field 4585
  0.484745949178432,                      !- Field 4586
  Until: 18:00,                           !- Field 4587
  0.752975872529588,                      !- Field 4588
  Until: 19:00,                           !- Field 4589
  0.034735358344325,                      !- Field 4590
  Until: 20:00,                           !- Field 4591
  0.467805530944982,                      !- Field 4592
  Until: 21:00,                           !- Field 4593
  0.495280585785238,                      !- Field 4594
  Until: 22:00,                           !- Field 4595
  0.795588358389757,                      !- Field 4596
  Until: 23:00,                           !- Field 4597
  0.76585956339855,                       !- Field 4598
  Until: 24:00,                           !- Field 4599
  0.0828384031912525,                     !- Field 4600
  Through: 04/03,                         !- Field 4601
  For: AllDays,                           !- Field 4602
  Until: 01:00,                           !- Field 4603
  0.389034040010012,                      !- Field 4604
  Until: 02:00,                           !- Field 4605
  0.117226901311547,                      !- Field 4606
  Until: 03:00,                           !- Field 4607
  0.359064933460326,                      !- Field 4608
  Until: 04:00,                           !- Field 4609
  0.349152712020287,                      !- Field 4610
  Until: 05:00,                           !- Field 4611
  0.0432000682552333,                     !- Field 4612
  Until: 06:00,                           !- Field 4613
  0.137528171729932,                      !- Field 4614
  Until: 07:00,                           !- Field 4615
  0.238908703455757,                      !- Field 4616
  Until: 08:00,                           !- Field 4617
  0.448744013529071,                      !- Field 4618
  Until: 09:00,                           !- Field 4619
  0.711141568220816,                      !- Field 4620
  Until: 10:00,                           !- Field 4621
  0.581733246275766,                      !- Field 4622
  Until: 11:00,                           !- Field 4623
  0.870915995873249,                      !- Field 4624
  Until: 12:00,                           !- Field 4625
  0.781235152334814,                      !- Field 4626
  Until: 13:00,                           !- Field 4627
  0.0659954415280597,                     !- Field 4628
  Until: 14:00,                           !- Field 4629
  0.994284217326603,                      !- Field 4630
  Until: 15:00,                           !- Field 4631
  0.793592850655165,                      !- Field 4632
  Until: 16:00,                           !- Field 4633
  0.437036603898341,                      !- Field 4634
  Until: 17:00,                           !- Field 4635
  0.75549600386345,                       !- Field 4636
  Until: 18:00,                           !- Field 4637
  0.412757315695643,                      !- Field 4638
  Until: 19:00,                           !- Field 4639
  0.562351794314894,                      !- Field 4640
  Until: 20:00,                           !- Field 4641
  0.453006702341501,                      !- Field 4642
  Until: 21:00,                           !- Field 4643
  0.0637373559162093,                     !- Field 4644
  Until: 22:00,                           !- Field 4645
  0.454790300577339,                      !- Field 4646
  Until: 23:00,                           !- Field 4647
  0.36932427290357,                       !- Field 4648
  Until: 24:00,                           !- Field 4649
  0.445672318316107,                      !- Field 4650
  Through: 04/04,                         !- Field 4651
  For: AllDays,                           !- Field 4652
  Until: 01:00,                           !- Field 4653
  0.48187219944716,                       !- Field 4654
  Until: 02:00,                           !- Field 4655
  0.110655417097264,                      !- Field 4656
  Until: 03:00,                           !- Field 4657
  0.186322733152283,                      !- Field 4658
  Until: 04:00,                           !- Field 4659
  0.235978300989977,                      !- Field 4660
  Until: 05:00,                           !- Field 4661
  0.570842337964581,                      !- Field 4662
  Until: 06:00,                           !- Field 4663
  0.357842035190259,                      !- Field 4664
  Until: 07:00,                           !- Field 4665
  0.473313415879791,                      !- Field 4666
  Until: 08:00,                           !- Field 4667
  0.556012136649377,                      !- Field 4668
  Until: 09:00,                           !- Field 4669
  0.151712561766058,                      !- Field 4670
  Until: 10:00,                           !- Field 4671
  0.486042181012621,                      !- Field 4672
  Until: 11:00,                           !- Field 4673
  0.49073995798913,                       !- Field 4674
  Until: 12:00,                           !- Field 4675
  0.0700813165679878,                     !- Field 4676
  Until: 13:00,                           !- Field 4677
  0.365608096273027,                      !- Field 4678
  Until: 14:00,                           !- Field 4679
  0.205976339324284,                      !- Field 4680
  Until: 15:00,                           !- Field 4681
  0.405515141450873,                      !- Field 4682
  Until: 16:00,                           !- Field 4683
  0.307805882638472,                      !- Field 4684
  Until: 17:00,                           !- Field 4685
  0.385345284318127,                      !- Field 4686
  Until: 18:00,                           !- Field 4687
  0.462386633990516,                      !- Field 4688
  Until: 19:00,                           !- Field 4689
  0.580472444208934,                      !- Field 4690
  Until: 20:00,                           !- Field 4691
  0.382421189872184,                      !- Field 4692
  Until: 21:00,                           !- Field 4693
  0.0183544263280705,                     !- Field 4694
  Until: 22:00,                           !- Field 4695
  0.952604834711843,                      !- Field 4696
  Until: 23:00,                           !- Field 4697
  0.588847360797713,                      !- Field 4698
  Until: 24:00,                           !- Field 4699
  0.649080427789789,                      !- Field 4700
  Through: 04/05,                         !- Field 4701
  For: AllDays,                           !- Field 4702
  Until: 01:00,                           !- Field 4703
  0.900709325490884,                      !- Field 4704
  Until: 02:00,                           !- Field 4705
  0.0236140638788614,                     !- Field 4706
  Until: 03:00,                           !- Field 4707
  0.176117910674158,                      !- Field 4708
  Until: 04:00,                           !- Field 4709
  0.770991895174808,                      !- Field 4710
  Until: 05:00,                           !- Field 4711
  0.347812724832901,                      !- Field 4712
  Until: 06:00,                           !- Field 4713
  0.767601580983119,                      !- Field 4714
  Until: 07:00,                           !- Field 4715
  0.0243984740615178,                     !- Field 4716
  Until: 08:00,                           !- Field 4717
  0.249942686341232,                      !- Field 4718
  Until: 09:00,                           !- Field 4719
  0.838815752663852,                      !- Field 4720
  Until: 10:00,                           !- Field 4721
  0.457412146706197,                      !- Field 4722
  Until: 11:00,                           !- Field 4723
  0.662348517395089,                      !- Field 4724
  Until: 12:00,                           !- Field 4725
  0.234592369988645,                      !- Field 4726
  Until: 13:00,                           !- Field 4727
  0.293703432776978,                      !- Field 4728
  Until: 14:00,                           !- Field 4729
  0.399295634170638,                      !- Field 4730
  Until: 15:00,                           !- Field 4731
  0.972375745383605,                      !- Field 4732
  Until: 16:00,                           !- Field 4733
  0.260765192481144,                      !- Field 4734
  Until: 17:00,                           !- Field 4735
  0.9453769735695,                        !- Field 4736
  Until: 18:00,                           !- Field 4737
  0.5159568872607,                        !- Field 4738
  Until: 19:00,                           !- Field 4739
  0.273567718154821,                      !- Field 4740
  Until: 20:00,                           !- Field 4741
  0.0599093820945577,                     !- Field 4742
  Until: 21:00,                           !- Field 4743
  0.316495738422899,                      !- Field 4744
  Until: 22:00,                           !- Field 4745
  0.997737224318143,                      !- Field 4746
  Until: 23:00,                           !- Field 4747
  0.691336501257146,                      !- Field 4748
  Until: 24:00,                           !- Field 4749
  0.261232973377658,                      !- Field 4750
  Through: 04/06,                         !- Field 4751
  For: AllDays,                           !- Field 4752
  Until: 01:00,                           !- Field 4753
  0.13140148804375,                       !- Field 4754
  Until: 02:00,                           !- Field 4755
  0.0566887040944116,                     !- Field 4756
  Until: 03:00,                           !- Field 4757
  0.896100417088078,                      !- Field 4758
  Until: 04:00,                           !- Field 4759
  0.971201255300818,                      !- Field 4760
  Until: 05:00,                           !- Field 4761
  0.051173365440347,                      !- Field 4762
  Until: 06:00,                           !- Field 4763
  0.638914013550641,                      !- Field 4764
  Until: 07:00,                           !- Field 4765
  0.155646625344307,                      !- Field 4766
  Until: 08:00,                           !- Field 4767
  0.623128408021382,                      !- Field 4768
  Until: 09:00,                           !- Field 4769
  0.830919819157302,                      !- Field 4770
  Until: 10:00,                           !- Field 4771
  0.282999884842974,                      !- Field 4772
  Until: 11:00,                           !- Field 4773
  0.820645219363743,                      !- Field 4774
  Until: 12:00,                           !- Field 4775
  0.681602583756704,                      !- Field 4776
  Until: 13:00,                           !- Field 4777
  0.135321050686127,                      !- Field 4778
  Until: 14:00,                           !- Field 4779
  0.36512114677309,                       !- Field 4780
  Until: 15:00,                           !- Field 4781
  0.551143357287514,                      !- Field 4782
  Until: 16:00,                           !- Field 4783
  0.42611983064082,                       !- Field 4784
  Until: 17:00,                           !- Field 4785
  0.537196559506311,                      !- Field 4786
  Until: 18:00,                           !- Field 4787
  0.381717370100006,                      !- Field 4788
  Until: 19:00,                           !- Field 4789
  0.259663266773527,                      !- Field 4790
  Until: 20:00,                           !- Field 4791
  0.431797254548737,                      !- Field 4792
  Until: 21:00,                           !- Field 4793
  0.977211131627045,                      !- Field 4794
  Until: 22:00,                           !- Field 4795
  0.839974284232354,                      !- Field 4796
  Until: 23:00,                           !- Field 4797
  0.509031354988041,                      !- Field 4798
  Until: 24:00,                           !- Field 4799
  0.195261858811663,                      !- Field 4800
  Through: 04/07,                         !- Field 4801
  For: AllDays,                           !- Field 4802
  Until: 01:00,                           !- Field 4803
  0.168936980240915,                      !- Field 4804
  Until: 02:00,                           !- Field 4805
  0.615573057106539,                      !- Field 4806
  Until: 03:00,                           !- Field 4807
  0.362734932191787,                      !- Field 4808
  Until: 04:00,                           !- Field 4809
  0.204171332573222,                      !- Field 4810
  Until: 05:00,                           !- Field 4811
  0.725240119029934,                      !- Field 4812
  Until: 06:00,                           !- Field 4813
  0.344622481921815,                      !- Field 4814
  Until: 07:00,                           !- Field 4815
  0.0606339770684978,                     !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.750065158961899,                      !- Field 4818
  Until: 09:00,                           !- Field 4819
  0.334564314786296,                      !- Field 4820
  Until: 10:00,                           !- Field 4821
  0.265355391170842,                      !- Field 4822
  Until: 11:00,                           !- Field 4823
  0.496652968966018,                      !- Field 4824
  Until: 12:00,                           !- Field 4825
  0.642156393105204,                      !- Field 4826
  Until: 13:00,                           !- Field 4827
  0.958834421368224,                      !- Field 4828
  Until: 14:00,                           !- Field 4829
  0.382155692183579,                      !- Field 4830
  Until: 15:00,                           !- Field 4831
  0.748610633473279,                      !- Field 4832
  Until: 16:00,                           !- Field 4833
  0.997930525857358,                      !- Field 4834
  Until: 17:00,                           !- Field 4835
  0.256540425394266,                      !- Field 4836
  Until: 18:00,                           !- Field 4837
  0.74878582440414,                       !- Field 4838
  Until: 19:00,                           !- Field 4839
  0.0566366824347683,                     !- Field 4840
  Until: 20:00,                           !- Field 4841
  0.540617109538239,                      !- Field 4842
  Until: 21:00,                           !- Field 4843
  0.744711336839375,                      !- Field 4844
  Until: 22:00,                           !- Field 4845
  0.71139424433798,                       !- Field 4846
  Until: 23:00,                           !- Field 4847
  0.419802357457882,                      !- Field 4848
  Until: 24:00,                           !- Field 4849
  0.748568928113354,                      !- Field 4850
  Through: 04/08,                         !- Field 4851
  For: AllDays,                           !- Field 4852
  Until: 01:00,                           !- Field 4853
  0.15029285548574,                       !- Field 4854
  Until: 02:00,                           !- Field 4855
  0.172451545508161,                      !- Field 4856
  Until: 03:00,                           !- Field 4857
  0.122911531546698,                      !- Field 4858
  Until: 04:00,                           !- Field 4859
  0.771610928995412,                      !- Field 4860
  Until: 05:00,                           !- Field 4861
  0.7660053303663,                        !- Field 4862
  Until: 06:00,                           !- Field 4863
  0.576827341776557,                      !- Field 4864
  Until: 07:00,                           !- Field 4865
  0.975043494753466,                      !- Field 4866
  Until: 08:00,                           !- Field 4867
  0.374384572913049,                      !- Field 4868
  Until: 09:00,                           !- Field 4869
  0.934728123734114,                      !- Field 4870
  Until: 10:00,                           !- Field 4871
  0.243929517147687,                      !- Field 4872
  Until: 11:00,                           !- Field 4873
  0.4010824002712,                        !- Field 4874
  Until: 12:00,                           !- Field 4875
  0.341297671027352,                      !- Field 4876
  Until: 13:00,                           !- Field 4877
  0.0824417422765535,                     !- Field 4878
  Until: 14:00,                           !- Field 4879
  0.664375435469983,                      !- Field 4880
  Until: 15:00,                           !- Field 4881
  0.870765072679238,                      !- Field 4882
  Until: 16:00,                           !- Field 4883
  0.668118048970449,                      !- Field 4884
  Until: 17:00,                           !- Field 4885
  0.378630678419581,                      !- Field 4886
  Until: 18:00,                           !- Field 4887
  0.235391455817234,                      !- Field 4888
  Until: 19:00,                           !- Field 4889
  0.93691322367792,                       !- Field 4890
  Until: 20:00,                           !- Field 4891
  0.699080650771892,                      !- Field 4892
  Until: 21:00,                           !- Field 4893
  0.294116599456676,                      !- Field 4894
  Until: 22:00,                           !- Field 4895
  0.199954022383159,                      !- Field 4896
  Until: 23:00,                           !- Field 4897
  0.900528702924725,                      !- Field 4898
  Until: 24:00,                           !- Field 4899
  0.328760106126018,                      !- Field 4900
  Through: 04/09,                         !- Field 4901
  For: AllDays,                           !- Field 4902
  Until: 01:00,                           !- Field 4903
  0.851648197853044,                      !- Field 4904
  Until: 02:00,                           !- Field 4905
  0.819012571954494,                      !- Field 4906
  Until: 03:00,                           !- Field 4907
  0.771911886670348,                      !- Field 4908
  Until: 04:00,                           !- Field 4909
  0.168103054897627,                      !- Field 4910
  Until: 05:00,                           !- Field 4911
  0.548287838812752,                      !- Field 4912
  Until: 06:00,                           !- Field 4913
  0.395719149556686,                      !- Field 4914
  Until: 07:00,                           !- Field 4915
  0.125548871109873,                      !- Field 4916
  Until: 08:00,                           !- Field 4917
  0.0498787021129627,                     !- Field 4918
  Until: 09:00,                           !- Field 4919
  0.896399405941604,                      !- Field 4920
  Until: 10:00,                           !- Field 4921
  0.310430025157065,                      !- Field 4922
  Until: 11:00,                           !- Field 4923
  0.310286493890502,                      !- Field 4924
  Until: 12:00,                           !- Field 4925
  0.430123444523301,                      !- Field 4926
  Until: 13:00,                           !- Field 4927
  0.0143841190866349,                     !- Field 4928
  Until: 14:00,                           !- Field 4929
  0.677544399302317,                      !- Field 4930
  Until: 15:00,                           !- Field 4931
  0.137035530858468,                      !- Field 4932
  Until: 16:00,                           !- Field 4933
  0.276374568279933,                      !- Field 4934
  Until: 17:00,                           !- Field 4935
  0.587339676926907,                      !- Field 4936
  Until: 18:00,                           !- Field 4937
  0.77626969248258,                       !- Field 4938
  Until: 19:00,                           !- Field 4939
  0.967437918097058,                      !- Field 4940
  Until: 20:00,                           !- Field 4941
  0.293993804549261,                      !- Field 4942
  Until: 21:00,                           !- Field 4943
  0.937715640411934,                      !- Field 4944
  Until: 22:00,                           !- Field 4945
  0.332996776969749,                      !- Field 4946
  Until: 23:00,                           !- Field 4947
  0.884061565900746,                      !- Field 4948
  Until: 24:00,                           !- Field 4949
  0.973604902560169,                      !- Field 4950
  Through: 04/10,                         !- Field 4951
  For: AllDays,                           !- Field 4952
  Until: 01:00,                           !- Field 4953
  0.763144381581253,                      !- Field 4954
  Until: 02:00,                           !- Field 4955
  0.18020091657146,                       !- Field 4956
  Until: 03:00,                           !- Field 4957
  0.336959286458635,                      !- Field 4958
  Until: 04:00,                           !- Field 4959
  0.208984077292425,                      !- Field 4960
  Until: 05:00,                           !- Field 4961
  0.360525855275997,                      !- Field 4962
  Until: 06:00,                           !- Field 4963
  0.911990685853426,                      !- Field 4964
  Until: 07:00,                           !- Field 4965
  0.0164415213053354,                     !- Field 4966
  Until: 08:00,                           !- Field 4967
  0.357209779085852,                      !- Field 4968
  Until: 09:00,                           !- Field 4969
  0.989030379769423,                      !- Field 4970
  Until: 10:00,                           !- Field 4971
  0.539815791665939,                      !- Field 4972
  Until: 11:00,                           !- Field 4973
  0.0441612288302053,                     !- Field 4974
  Until: 12:00,                           !- Field 4975
  0.626706999110722,                      !- Field 4976
  Until: 13:00,                           !- Field 4977
  0.757258532220453,                      !- Field 4978
  Until: 14:00,                           !- Field 4979
  0.531287770053893,                      !- Field 4980
  Until: 15:00,                           !- Field 4981
  0.655509728153361,                      !- Field 4982
  Until: 16:00,                           !- Field 4983
  0.141790058530456,                      !- Field 4984
  Until: 17:00,                           !- Field 4985
  0.257536412896965,                      !- Field 4986
  Until: 18:00,                           !- Field 4987
  0.887310648994717,                      !- Field 4988
  Until: 19:00,                           !- Field 4989
  0.161070953890786,                      !- Field 4990
  Until: 20:00,                           !- Field 4991
  0.472107440972525,                      !- Field 4992
  Until: 21:00,                           !- Field 4993
  0.916590124970052,                      !- Field 4994
  Until: 22:00,                           !- Field 4995
  0.677746205264359,                      !- Field 4996
  Until: 23:00,                           !- Field 4997
  0.133158582290531,                      !- Field 4998
  Until: 24:00,                           !- Field 4999
  0.0698737254648946,                     !- Field 5000
  Through: 04/11,                         !- Field 5001
  For: AllDays,                           !- Field 5002
  Until: 01:00,                           !- Field 5003
  0.00249826865912872,                    !- Field 5004
  Until: 02:00,                           !- Field 5005
  0.106933885764462,                      !- Field 5006
  Until: 03:00,                           !- Field 5007
  0.235704023848594,                      !- Field 5008
  Until: 04:00,                           !- Field 5009
  0.176633240726076,                      !- Field 5010
  Until: 05:00,                           !- Field 5011
  0.245827009007611,                      !- Field 5012
  Until: 06:00,                           !- Field 5013
  0.796493844935036,                      !- Field 5014
  Until: 07:00,                           !- Field 5015
  0.985604581141889,                      !- Field 5016
  Until: 08:00,                           !- Field 5017
  0.59015058169674,                       !- Field 5018
  Until: 09:00,                           !- Field 5019
  0.345634994789336,                      !- Field 5020
  Until: 10:00,                           !- Field 5021
  0.409126071314509,                      !- Field 5022
  Until: 11:00,                           !- Field 5023
  0.659957243986972,                      !- Field 5024
  Until: 12:00,                           !- Field 5025
  0.318513455362069,                      !- Field 5026
  Until: 13:00,                           !- Field 5027
  0.990773353678223,                      !- Field 5028
  Until: 14:00,                           !- Field 5029
  0.518845340455271,                      !- Field 5030
  Until: 15:00,                           !- Field 5031
  0.776469754504934,                      !- Field 5032
  Until: 16:00,                           !- Field 5033
  0.434360712529307,                      !- Field 5034
  Until: 17:00,                           !- Field 5035
  0.458941831099567,                      !- Field 5036
  Until: 18:00,                           !- Field 5037
  0.570175022935639,                      !- Field 5038
  Until: 19:00,                           !- Field 5039
  0.653792850543084,                      !- Field 5040
  Until: 20:00,                           !- Field 5041
  0.536821057034726,                      !- Field 5042
  Until: 21:00,                           !- Field 5043
  0.302181161853931,                      !- Field 5044
  Until: 22:00,                           !- Field 5045
  0.502103975748977,                      !- Field 5046
  Until: 23:00,                           !- Field 5047
  0.364675062257348,                      !- Field 5048
  Until: 24:00,                           !- Field 5049
  0.534538439063889,                      !- Field 5050
  Through: 04/12,                         !- Field 5051
  For: AllDays,                           !- Field 5052
  Until: 01:00,                           !- Field 5053
  0.582221255952362,                      !- Field 5054
  Until: 02:00,                           !- Field 5055
  0.666685149649069,                      !- Field 5056
  Until: 03:00,                           !- Field 5057
  0.583986711831565,                      !- Field 5058
  Until: 04:00,                           !- Field 5059
  0.670298407565937,                      !- Field 5060
  Until: 05:00,                           !- Field 5061
  0.388057295579499,                      !- Field 5062
  Until: 06:00,                           !- Field 5063
  0.361262431238787,                      !- Field 5064
  Until: 07:00,                           !- Field 5065
  0.266108233626111,                      !- Field 5066
  Until: 08:00,                           !- Field 5067
  0.105805894155011,                      !- Field 5068
  Until: 09:00,                           !- Field 5069
  0.943304063145345,                      !- Field 5070
  Until: 10:00,                           !- Field 5071
  0.482746693422574,                      !- Field 5072
  Until: 11:00,                           !- Field 5073
  0.85835511105921,                       !- Field 5074
  Until: 12:00,                           !- Field 5075
  0.127335658752516,                      !- Field 5076
  Until: 13:00,                           !- Field 5077
  0.396569148657567,                      !- Field 5078
  Until: 14:00,                           !- Field 5079
  0.601187606533313,                      !- Field 5080
  Until: 15:00,                           !- Field 5081
  0.818471485987554,                      !- Field 5082
  Until: 16:00,                           !- Field 5083
  0.646724676386199,                      !- Field 5084
  Until: 17:00,                           !- Field 5085
  0.959990172806897,                      !- Field 5086
  Until: 18:00,                           !- Field 5087
  0.28771727176322,                       !- Field 5088
  Until: 19:00,                           !- Field 5089
  0.310472576364078,                      !- Field 5090
  Until: 20:00,                           !- Field 5091
  0.8933884655303,                        !- Field 5092
  Until: 21:00,                           !- Field 5093
  0.00462728918909783,                    !- Field 5094
  Until: 22:00,                           !- Field 5095
  0.0890538509754547,                     !- Field 5096
  Until: 23:00,                           !- Field 5097
  0.30682446568151,                       !- Field 5098
  Until: 24:00,                           !- Field 5099
  0.1987803643072,                        !- Field 5100
  Through: 04/13,                         !- Field 5101
  For: AllDays,                           !- Field 5102
  Until: 01:00,                           !- Field 5103
  0.921705907910065,                      !- Field 5104
  Until: 02:00,                           !- Field 5105
  0.519892681555464,                      !- Field 5106
  Until: 03:00,                           !- Field 5107
  0.543664483612043,                      !- Field 5108
  Until: 04:00,                           !- Field 5109
  0.287058655257436,                      !- Field 5110
  Until: 05:00,                           !- Field 5111
  0.127268900709328,                      !- Field 5112
  Until: 06:00,                           !- Field 5113
  0.759956539910224,                      !- Field 5114
  Until: 07:00,                           !- Field 5115
  0.724613500025151,                      !- Field 5116
  Until: 08:00,                           !- Field 5117
  0.156947611971662,                      !- Field 5118
  Until: 09:00,                           !- Field 5119
  0.907593254851724,                      !- Field 5120
  Until: 10:00,                           !- Field 5121
  0.691056198203155,                      !- Field 5122
  Until: 11:00,                           !- Field 5123
  0.171340605541708,                      !- Field 5124
  Until: 12:00,                           !- Field 5125
  0.585708059426156,                      !- Field 5126
  Until: 13:00,                           !- Field 5127
  0.862009449769997,                      !- Field 5128
  Until: 14:00,                           !- Field 5129
  0.901174263697381,                      !- Field 5130
  Until: 15:00,                           !- Field 5131
  0.884116189016115,                      !- Field 5132
  Until: 16:00,                           !- Field 5133
  0.0873485001380541,                     !- Field 5134
  Until: 17:00,                           !- Field 5135
  0.435085531918287,                      !- Field 5136
  Until: 18:00,                           !- Field 5137
  0.165859823152363,                      !- Field 5138
  Until: 19:00,                           !- Field 5139
  0.876769741697091,                      !- Field 5140
  Until: 20:00,                           !- Field 5141
  0.0759167931513083,                     !- Field 5142
  Until: 21:00,                           !- Field 5143
  0.554485712988344,                      !- Field 5144
  Until: 22:00,                           !- Field 5145
  0.740827471687916,                      !- Field 5146
  Until: 23:00,                           !- Field 5147
  0.290287321346514,                      !- Field 5148
  Until: 24:00,                           !- Field 5149
  0.0427277086693273,                     !- Field 5150
  Through: 04/14,                         !- Field 5151
  For: AllDays,                           !- Field 5152
  Until: 01:00,                           !- Field 5153
  0.890177011711183,                      !- Field 5154
  Until: 02:00,                           !- Field 5155
  0.144962629861214,                      !- Field 5156
  Until: 03:00,                           !- Field 5157
  0.549918753455203,                      !- Field 5158
  Until: 04:00,                           !- Field 5159
  0.980923257453682,                      !- Field 5160
  Until: 05:00,                           !- Field 5161
  0.651043518762159,                      !- Field 5162
  Until: 06:00,                           !- Field 5163
  0.67115405388408,                       !- Field 5164
  Until: 07:00,                           !- Field 5165
  0.304506570447419,                      !- Field 5166
  Until: 08:00,                           !- Field 5167
  0.683316641164113,                      !- Field 5168
  Until: 09:00,                           !- Field 5169
  0.837063318920659,                      !- Field 5170
  Until: 10:00,                           !- Field 5171
  0.749227035232401,                      !- Field 5172
  Until: 11:00,                           !- Field 5173
  0.252884601850761,                      !- Field 5174
  Until: 12:00,                           !- Field 5175
  0.149403672267629,                      !- Field 5176
  Until: 13:00,                           !- Field 5177
  0.801615328002343,                      !- Field 5178
  Until: 14:00,                           !- Field 5179
  0.586692309807811,                      !- Field 5180
  Until: 15:00,                           !- Field 5181
  0.816145102409764,                      !- Field 5182
  Until: 16:00,                           !- Field 5183
  0.575320545101896,                      !- Field 5184
  Until: 17:00,                           !- Field 5185
  0.887523492319638,                      !- Field 5186
  Until: 18:00,                           !- Field 5187
  0.918714780489741,                      !- Field 5188
  Until: 19:00,                           !- Field 5189
  0.227613871106858,                      !- Field 5190
  Until: 20:00,                           !- Field 5191
  0.492475841370198,                      !- Field 5192
  Until: 21:00,                           !- Field 5193
  0.4013804055219,                        !- Field 5194
  Until: 22:00,                           !- Field 5195
  0.760725909544224,                      !- Field 5196
  Until: 23:00,                           !- Field 5197
  0.390954855237013,                      !- Field 5198
  Until: 24:00,                           !- Field 5199
  0.885382238176763,                      !- Field 5200
  Through: 04/15,                         !- Field 5201
  For: AllDays,                           !- Field 5202
  Until: 01:00,                           !- Field 5203
  0.428900488974714,                      !- Field 5204
  Until: 02:00,                           !- Field 5205
  0.743432182132084,                      !- Field 5206
  Until: 03:00,                           !- Field 5207
  0.336240740243392,                      !- Field 5208
  Until: 04:00,                           !- Field 5209
  0.945807498584673,                      !- Field 5210
  Until: 05:00,                           !- Field 5211
  0.443371562447683,                      !- Field 5212
  Until: 06:00,                           !- Field 5213
  0.891840156239331,                      !- Field 5214
  Until: 07:00,                           !- Field 5215
  0.171639016392769,                      !- Field 5216
  Until: 08:00,                           !- Field 5217
  0.291948726510022,                      !- Field 5218
  Until: 09:00,                           !- Field 5219
  0.83593492076933,                       !- Field 5220
  Until: 10:00,                           !- Field 5221
  0.0962385272842433,                     !- Field 5222
  Until: 11:00,                           !- Field 5223
  0.45391681418583,                       !- Field 5224
  Until: 12:00,                           !- Field 5225
  0.503088580296426,                      !- Field 5226
  Until: 13:00,                           !- Field 5227
  0.248100490963805,                      !- Field 5228
  Until: 14:00,                           !- Field 5229
  0.808229380741549,                      !- Field 5230
  Until: 15:00,                           !- Field 5231
  0.839592360572248,                      !- Field 5232
  Until: 16:00,                           !- Field 5233
  0.0918311253206608,                     !- Field 5234
  Until: 17:00,                           !- Field 5235
  0.544744603741539,                      !- Field 5236
  Until: 18:00,                           !- Field 5237
  0.997179159142603,                      !- Field 5238
  Until: 19:00,                           !- Field 5239
  0.659887517030306,                      !- Field 5240
  Until: 20:00,                           !- Field 5241
  0.298043886068017,                      !- Field 5242
  Until: 21:00,                           !- Field 5243
  0.0719050514258361,                     !- Field 5244
  Until: 22:00,                           !- Field 5245
  0.770054945421857,                      !- Field 5246
  Until: 23:00,                           !- Field 5247
  0.628900652507994,                      !- Field 5248
  Until: 24:00,                           !- Field 5249
  0.804659071177349,                      !- Field 5250
  Through: 04/16,                         !- Field 5251
  For: AllDays,                           !- Field 5252
  Until: 01:00,                           !- Field 5253
  0.16198568085661,                       !- Field 5254
  Until: 02:00,                           !- Field 5255
  0.664534877750488,                      !- Field 5256
  Until: 03:00,                           !- Field 5257
  0.0465967306987917,                     !- Field 5258
  Until: 04:00,                           !- Field 5259
  0.572128334196627,                      !- Field 5260
  Until: 05:00,                           !- Field 5261
  0.914976171219786,                      !- Field 5262
  Until: 06:00,                           !- Field 5263
  0.335273119281592,                      !- Field 5264
  Until: 07:00,                           !- Field 5265
  0.257087495096922,                      !- Field 5266
  Until: 08:00,                           !- Field 5267
  0.478294296084628,                      !- Field 5268
  Until: 09:00,                           !- Field 5269
  0.0297772720912366,                     !- Field 5270
  Until: 10:00,                           !- Field 5271
  0.797436797230147,                      !- Field 5272
  Until: 11:00,                           !- Field 5273
  0.4910542391764,                        !- Field 5274
  Until: 12:00,                           !- Field 5275
  0.883271044057888,                      !- Field 5276
  Until: 13:00,                           !- Field 5277
  0.404191213095427,                      !- Field 5278
  Until: 14:00,                           !- Field 5279
  0.0285630807761793,                     !- Field 5280
  Until: 15:00,                           !- Field 5281
  0.360413431228861,                      !- Field 5282
  Until: 16:00,                           !- Field 5283
  0.780978040107914,                      !- Field 5284
  Until: 17:00,                           !- Field 5285
  0.706228627070505,                      !- Field 5286
  Until: 18:00,                           !- Field 5287
  0.391255404150634,                      !- Field 5288
  Until: 19:00,                           !- Field 5289
  0.424057249114458,                      !- Field 5290
  Until: 20:00,                           !- Field 5291
  0.29117420212358,                       !- Field 5292
  Until: 21:00,                           !- Field 5293
  0.438333136645243,                      !- Field 5294
  Until: 22:00,                           !- Field 5295
  0.390714001955572,                      !- Field 5296
  Until: 23:00,                           !- Field 5297
  0.907434499764525,                      !- Field 5298
  Until: 24:00,                           !- Field 5299
  0.857476131483721,                      !- Field 5300
  Through: 04/17,                         !- Field 5301
  For: AllDays,                           !- Field 5302
  Until: 01:00,                           !- Field 5303
  0.0140374563392324,                     !- Field 5304
  Until: 02:00,                           !- Field 5305
  0.824093921840964,                      !- Field 5306
  Until: 03:00,                           !- Field 5307
  0.551589725787348,                      !- Field 5308
  Until: 04:00,                           !- Field 5309
  0.0148994541513048,                     !- Field 5310
  Until: 05:00,                           !- Field 5311
  0.00577367992168976,                    !- Field 5312
  Until: 06:00,                           !- Field 5313
  0.296783391532888,                      !- Field 5314
  Until: 07:00,                           !- Field 5315
  0.406652846750694,                      !- Field 5316
  Until: 08:00,                           !- Field 5317
  0.0553606682698965,                     !- Field 5318
  Until: 09:00,                           !- Field 5319
  0.366247276514237,                      !- Field 5320
  Until: 10:00,                           !- Field 5321
  0.668641225639835,                      !- Field 5322
  Until: 11:00,                           !- Field 5323
  0.80868506506182,                       !- Field 5324
  Until: 12:00,                           !- Field 5325
  0.865668420299741,                      !- Field 5326
  Until: 13:00,                           !- Field 5327
  0.345142947371219,                      !- Field 5328
  Until: 14:00,                           !- Field 5329
  0.654122136048786,                      !- Field 5330
  Until: 15:00,                           !- Field 5331
  0.0193436427279917,                     !- Field 5332
  Until: 16:00,                           !- Field 5333
  0.344262958745773,                      !- Field 5334
  Until: 17:00,                           !- Field 5335
  0.266831479879839,                      !- Field 5336
  Until: 18:00,                           !- Field 5337
  0.0926033401888301,                     !- Field 5338
  Until: 19:00,                           !- Field 5339
  0.0453875631650773,                     !- Field 5340
  Until: 20:00,                           !- Field 5341
  0.743985142938908,                      !- Field 5342
  Until: 21:00,                           !- Field 5343
  0.939818374466756,                      !- Field 5344
  Until: 22:00,                           !- Field 5345
  0.506498779731254,                      !- Field 5346
  Until: 23:00,                           !- Field 5347
  0.793211920463939,                      !- Field 5348
  Until: 24:00,                           !- Field 5349
  0.372502797768047,                      !- Field 5350
  Through: 04/18,                         !- Field 5351
  For: AllDays,                           !- Field 5352
  Until: 01:00,                           !- Field 5353
  0.621900657821721,                      !- Field 5354
  Until: 02:00,                           !- Field 5355
  0.548126629976031,                      !- Field 5356
  Until: 03:00,                           !- Field 5357
  0.377826140248653,                      !- Field 5358
  Until: 04:00,                           !- Field 5359
  0.585292607575349,                      !- Field 5360
  Until: 05:00,                           !- Field 5361
  0.579615907130025,                      !- Field 5362
  Until: 06:00,                           !- Field 5363
  0.602598559219502,                      !- Field 5364
  Until: 07:00,                           !- Field 5365
  0.108282623200781,                      !- Field 5366
  Until: 08:00,                           !- Field 5367
  0.948846766012246,                      !- Field 5368
  Until: 09:00,                           !- Field 5369
  0.784072826294785,                      !- Field 5370
  Until: 10:00,                           !- Field 5371
  0.676329796698059,                      !- Field 5372
  Until: 11:00,                           !- Field 5373
  0.967768393263245,                      !- Field 5374
  Until: 12:00,                           !- Field 5375
  0.702001769631949,                      !- Field 5376
  Until: 13:00,                           !- Field 5377
  0.386559326305424,                      !- Field 5378
  Until: 14:00,                           !- Field 5379
  0.12703444304831,                       !- Field 5380
  Until: 15:00,                           !- Field 5381
  0.0255690227989213,                     !- Field 5382
  Until: 16:00,                           !- Field 5383
  0.0183976166911222,                     !- Field 5384
  Until: 17:00,                           !- Field 5385
  0.575567772962735,                      !- Field 5386
  Until: 18:00,                           !- Field 5387
  0.630522808914461,                      !- Field 5388
  Until: 19:00,                           !- Field 5389
  0.241771169536725,                      !- Field 5390
  Until: 20:00,                           !- Field 5391
  0.589484733992436,                      !- Field 5392
  Until: 21:00,                           !- Field 5393
  0.380232020784465,                      !- Field 5394
  Until: 22:00,                           !- Field 5395
  0.672025395374577,                      !- Field 5396
  Until: 23:00,                           !- Field 5397
  0.120467186083601,                      !- Field 5398
  Until: 24:00,                           !- Field 5399
  0.26258259680166,                       !- Field 5400
  Through: 04/19,                         !- Field 5401
  For: AllDays,                           !- Field 5402
  Until: 01:00,                           !- Field 5403
  0.0160536152958595,                     !- Field 5404
  Until: 02:00,                           !- Field 5405
  0.200423441442355,                      !- Field 5406
  Until: 03:00,                           !- Field 5407
  0.885934333365901,                      !- Field 5408
  Until: 04:00,                           !- Field 5409
  0.0411571958088005,                     !- Field 5410
  Until: 05:00,                           !- Field 5411
  0.117120126375455,                      !- Field 5412
  Until: 06:00,                           !- Field 5413
  0.466476646845238,                      !- Field 5414
  Until: 07:00,                           !- Field 5415
  0.951214499827976,                      !- Field 5416
  Until: 08:00,                           !- Field 5417
  0.0989615081891371,                     !- Field 5418
  Until: 09:00,                           !- Field 5419
  0.900569129199351,                      !- Field 5420
  Until: 10:00,                           !- Field 5421
  0.877788895747049,                      !- Field 5422
  Until: 11:00,                           !- Field 5423
  0.613032015590647,                      !- Field 5424
  Until: 12:00,                           !- Field 5425
  0.623840849249627,                      !- Field 5426
  Until: 13:00,                           !- Field 5427
  0.809050802995561,                      !- Field 5428
  Until: 14:00,                           !- Field 5429
  0.891402956599892,                      !- Field 5430
  Until: 15:00,                           !- Field 5431
  0.131494562211321,                      !- Field 5432
  Until: 16:00,                           !- Field 5433
  0.593681546018699,                      !- Field 5434
  Until: 17:00,                           !- Field 5435
  0.534584415780338,                      !- Field 5436
  Until: 18:00,                           !- Field 5437
  0.301565515216197,                      !- Field 5438
  Until: 19:00,                           !- Field 5439
  0.755909318616855,                      !- Field 5440
  Until: 20:00,                           !- Field 5441
  0.324396696322587,                      !- Field 5442
  Until: 21:00,                           !- Field 5443
  0.795601336932308,                      !- Field 5444
  Until: 22:00,                           !- Field 5445
  0.51452649196314,                       !- Field 5446
  Until: 23:00,                           !- Field 5447
  0.353605723795587,                      !- Field 5448
  Until: 24:00,                           !- Field 5449
  0.369014866497451,                      !- Field 5450
  Through: 04/20,                         !- Field 5451
  For: AllDays,                           !- Field 5452
  Until: 01:00,                           !- Field 5453
  0.586786846920681,                      !- Field 5454
  Until: 02:00,                           !- Field 5455
  0.0486809968643592,                     !- Field 5456
  Until: 03:00,                           !- Field 5457
  0.244858500352369,                      !- Field 5458
  Until: 04:00,                           !- Field 5459
  0.601154200737201,                      !- Field 5460
  Until: 05:00,                           !- Field 5461
  0.277712346125025,                      !- Field 5462
  Until: 06:00,                           !- Field 5463
  0.740475525148266,                      !- Field 5464
  Until: 07:00,                           !- Field 5465
  0.354411317529347,                      !- Field 5466
  Until: 08:00,                           !- Field 5467
  0.310908899980148,                      !- Field 5468
  Until: 09:00,                           !- Field 5469
  0.505758752950558,                      !- Field 5470
  Until: 10:00,                           !- Field 5471
  0.674145985445338,                      !- Field 5472
  Until: 11:00,                           !- Field 5473
  0.649205205403927,                      !- Field 5474
  Until: 12:00,                           !- Field 5475
  0.0877956238338375,                     !- Field 5476
  Until: 13:00,                           !- Field 5477
  0.392119082279695,                      !- Field 5478
  Until: 14:00,                           !- Field 5479
  0.785214082054003,                      !- Field 5480
  Until: 15:00,                           !- Field 5481
  0.794362016462007,                      !- Field 5482
  Until: 16:00,                           !- Field 5483
  0.625535668834439,                      !- Field 5484
  Until: 17:00,                           !- Field 5485
  0.488921291738947,                      !- Field 5486
  Until: 18:00,                           !- Field 5487
  0.442137779512812,                      !- Field 5488
  Until: 19:00,                           !- Field 5489
  0.436292398696878,                      !- Field 5490
  Until: 20:00,                           !- Field 5491
  0.937342706426086,                      !- Field 5492
  Until: 21:00,                           !- Field 5493
  0.0548910251892141,                     !- Field 5494
  Until: 22:00,                           !- Field 5495
  0.637716620937699,                      !- Field 5496
  Until: 23:00,                           !- Field 5497
  0.27383944104358,                       !- Field 5498
  Until: 24:00,                           !- Field 5499
  0.963398992783981,                      !- Field 5500
  Through: 04/21,                         !- Field 5501
  For: AllDays,                           !- Field 5502
  Until: 01:00,                           !- Field 5503
  0.713609838894144,                      !- Field 5504
  Until: 02:00,                           !- Field 5505
  0.324281945740725,                      !- Field 5506
  Until: 03:00,                           !- Field 5507
  0.298400551208613,                      !- Field 5508
  Until: 04:00,                           !- Field 5509
  0.133979174824468,                      !- Field 5510
  Until: 05:00,                           !- Field 5511
  0.86180123508366,                       !- Field 5512
  Until: 06:00,                           !- Field 5513
  0.17855635238692,                       !- Field 5514
  Until: 07:00,                           !- Field 5515
  0.795843981702033,                      !- Field 5516
  Until: 08:00,                           !- Field 5517
  0.171919462627455,                      !- Field 5518
  Until: 09:00,                           !- Field 5519
  0.606710838550669,                      !- Field 5520
  Until: 10:00,                           !- Field 5521
  0.0984281365955755,                     !- Field 5522
  Until: 11:00,                           !- Field 5523
  0.497390001075756,                      !- Field 5524
  Until: 12:00,                           !- Field 5525
  0.850447517226032,                      !- Field 5526
  Until: 13:00,                           !- Field 5527
  0.382480824171803,                      !- Field 5528
  Until: 14:00,                           !- Field 5529
  0.906096468499024,                      !- Field 5530
  Until: 15:00,                           !- Field 5531
  0.881039909521976,                      !- Field 5532
  Until: 16:00,                           !- Field 5533
  0.731588022999005,                      !- Field 5534
  Until: 17:00,                           !- Field 5535
  0.774382750454929,                      !- Field 5536
  Until: 18:00,                           !- Field 5537
  0.0298903670420843,                     !- Field 5538
  Until: 19:00,                           !- Field 5539
  0.548381436444158,                      !- Field 5540
  Until: 20:00,                           !- Field 5541
  0.42530370594228,                       !- Field 5542
  Until: 21:00,                           !- Field 5543
  0.358734201268959,                      !- Field 5544
  Until: 22:00,                           !- Field 5545
  0.170584858198562,                      !- Field 5546
  Until: 23:00,                           !- Field 5547
  0.774755238871664,                      !- Field 5548
  Until: 24:00,                           !- Field 5549
  0.713230542034907,                      !- Field 5550
  Through: 04/22,                         !- Field 5551
  For: AllDays,                           !- Field 5552
  Until: 01:00,                           !- Field 5553
  0.759302398676659,                      !- Field 5554
  Until: 02:00,                           !- Field 5555
  0.241471220303543,                      !- Field 5556
  Until: 03:00,                           !- Field 5557
  0.3627398450026,                        !- Field 5558
  Until: 04:00,                           !- Field 5559
  0.0810425933871689,                     !- Field 5560
  Until: 05:00,                           !- Field 5561
  0.710056987088172,                      !- Field 5562
  Until: 06:00,                           !- Field 5563
  0.881552498869783,                      !- Field 5564
  Until: 07:00,                           !- Field 5565
  0.962869288370922,                      !- Field 5566
  Until: 08:00,                           !- Field 5567
  0.729389193220744,                      !- Field 5568
  Until: 09:00,                           !- Field 5569
  0.775343540643635,                      !- Field 5570
  Until: 10:00,                           !- Field 5571
  0.272773555436363,                      !- Field 5572
  Until: 11:00,                           !- Field 5573
  0.426371029972029,                      !- Field 5574
  Until: 12:00,                           !- Field 5575
  0.0992288760917654,                     !- Field 5576
  Until: 13:00,                           !- Field 5577
  0.993632010812975,                      !- Field 5578
  Until: 14:00,                           !- Field 5579
  0.673239773304919,                      !- Field 5580
  Until: 15:00,                           !- Field 5581
  0.0425636610778883,                     !- Field 5582
  Until: 16:00,                           !- Field 5583
  0.961467289199123,                      !- Field 5584
  Until: 17:00,                           !- Field 5585
  0.830717801715893,                      !- Field 5586
  Until: 18:00,                           !- Field 5587
  0.134328894731851,                      !- Field 5588
  Until: 19:00,                           !- Field 5589
  0.298280206340769,                      !- Field 5590
  Until: 20:00,                           !- Field 5591
  0.217008137268334,                      !- Field 5592
  Until: 21:00,                           !- Field 5593
  0.780127788900769,                      !- Field 5594
  Until: 22:00,                           !- Field 5595
  0.735563063816237,                      !- Field 5596
  Until: 23:00,                           !- Field 5597
  0.392479122783631,                      !- Field 5598
  Until: 24:00,                           !- Field 5599
  0.877753165401718,                      !- Field 5600
  Through: 04/23,                         !- Field 5601
  For: AllDays,                           !- Field 5602
  Until: 01:00,                           !- Field 5603
  0.426047808913314,                      !- Field 5604
  Until: 02:00,                           !- Field 5605
  0.40291203520509,                       !- Field 5606
  Until: 03:00,                           !- Field 5607
  0.0936941321918727,                     !- Field 5608
  Until: 04:00,                           !- Field 5609
  0.923096425367175,                      !- Field 5610
  Until: 05:00,                           !- Field 5611
  0.756902617888577,                      !- Field 5612
  Until: 06:00,                           !- Field 5613
  0.487363966964847,                      !- Field 5614
  Until: 07:00,                           !- Field 5615
  0.468937000593633,                      !- Field 5616
  Until: 08:00,                           !- Field 5617
  0.685114854382004,                      !- Field 5618
  Until: 09:00,                           !- Field 5619
  0.26458248824995,                       !- Field 5620
  Until: 10:00,                           !- Field 5621
  0.642719366450301,                      !- Field 5622
  Until: 11:00,                           !- Field 5623
  0.00944354334458153,                    !- Field 5624
  Until: 12:00,                           !- Field 5625
  0.495031183589147,                      !- Field 5626
  Until: 13:00,                           !- Field 5627
  0.00640802296561482,                    !- Field 5628
  Until: 14:00,                           !- Field 5629
  0.975722940598503,                      !- Field 5630
  Until: 15:00,                           !- Field 5631
  0.269139118970843,                      !- Field 5632
  Until: 16:00,                           !- Field 5633
  0.478566957742014,                      !- Field 5634
  Until: 17:00,                           !- Field 5635
  0.0792045631296985,                     !- Field 5636
  Until: 18:00,                           !- Field 5637
  0.896405108211763,                      !- Field 5638
  Until: 19:00,                           !- Field 5639
  0.173838307661981,                      !- Field 5640
  Until: 20:00,                           !- Field 5641
  0.460349514414989,                      !- Field 5642
  Until: 21:00,                           !- Field 5643
  0.0010419478032393,                     !- Field 5644
  Until: 22:00,                           !- Field 5645
  0.625429348225584,                      !- Field 5646
  Until: 23:00,                           !- Field 5647
  0.846443053108203,                      !- Field 5648
  Until: 24:00,                           !- Field 5649
  0.802353406536589,                      !- Field 5650
  Through: 04/24,                         !- Field 5651
  For: AllDays,                           !- Field 5652
  Until: 01:00,                           !- Field 5653
  0.0439860688414192,                     !- Field 5654
  Until: 02:00,                           !- Field 5655
  0.512134078168988,                      !- Field 5656
  Until: 03:00,                           !- Field 5657
  0.257954518987452,                      !- Field 5658
  Until: 04:00,                           !- Field 5659
  0.23989940448398,                       !- Field 5660
  Until: 05:00,                           !- Field 5661
  0.995584684037542,                      !- Field 5662
  Until: 06:00,                           !- Field 5663
  0.349554527083924,                      !- Field 5664
  Until: 07:00,                           !- Field 5665
  0.911739769534039,                      !- Field 5666
  Until: 08:00,                           !- Field 5667
  0.462817406291298,                      !- Field 5668
  Until: 09:00,                           !- Field 5669
  0.490071202118473,                      !- Field 5670
  Until: 10:00,                           !- Field 5671
  0.320092879121795,                      !- Field 5672
  Until: 11:00,                           !- Field 5673
  0.291895579223694,                      !- Field 5674
  Until: 12:00,                           !- Field 5675
  0.413423460762328,                      !- Field 5676
  Until: 13:00,                           !- Field 5677
  0.0935835212057585,                     !- Field 5678
  Until: 14:00,                           !- Field 5679
  0.842350644463688,                      !- Field 5680
  Until: 15:00,                           !- Field 5681
  0.446274392002477,                      !- Field 5682
  Until: 16:00,                           !- Field 5683
  0.394940658108232,                      !- Field 5684
  Until: 17:00,                           !- Field 5685
  0.0054911921207581,                     !- Field 5686
  Until: 18:00,                           !- Field 5687
  0.558658856902611,                      !- Field 5688
  Until: 19:00,                           !- Field 5689
  0.232165366430623,                      !- Field 5690
  Until: 20:00,                           !- Field 5691
  0.606240401139347,                      !- Field 5692
  Until: 21:00,                           !- Field 5693
  0.157712218059007,                      !- Field 5694
  Until: 22:00,                           !- Field 5695
  0.607687012892842,                      !- Field 5696
  Until: 23:00,                           !- Field 5697
  0.686381814840063,                      !- Field 5698
  Until: 24:00,                           !- Field 5699
  0.439008006172055,                      !- Field 5700
  Through: 04/25,                         !- Field 5701
  For: AllDays,                           !- Field 5702
  Until: 01:00,                           !- Field 5703
  0.407241500758087,                      !- Field 5704
  Until: 02:00,                           !- Field 5705
  0.557366311498708,                      !- Field 5706
  Until: 03:00,                           !- Field 5707
  0.00726615992141744,                    !- Field 5708
  Until: 04:00,                           !- Field 5709
  0.595030383731773,                      !- Field 5710
  Until: 05:00,                           !- Field 5711
  0.260485721659398,                      !- Field 5712
  Until: 06:00,                           !- Field 5713
  0.856106914385558,                      !- Field 5714
  Until: 07:00,                           !- Field 5715
  0.319446975866274,                      !- Field 5716
  Until: 08:00,                           !- Field 5717
  0.991271193924077,                      !- Field 5718
  Until: 09:00,                           !- Field 5719
  0.408803564415745,                      !- Field 5720
  Until: 10:00,                           !- Field 5721
  0.966794152454759,                      !- Field 5722
  Until: 11:00,                           !- Field 5723
  0.130051136755027,                      !- Field 5724
  Until: 12:00,                           !- Field 5725
  0.108529029366583,                      !- Field 5726
  Until: 13:00,                           !- Field 5727
  0.225316624109243,                      !- Field 5728
  Until: 14:00,                           !- Field 5729
  0.412991207664969,                      !- Field 5730
  Until: 15:00,                           !- Field 5731
  0.920064703227744,                      !- Field 5732
  Until: 16:00,                           !- Field 5733
  0.250426220775937,                      !- Field 5734
  Until: 17:00,                           !- Field 5735
  0.610958412985329,                      !- Field 5736
  Until: 18:00,                           !- Field 5737
  0.183135892079881,                      !- Field 5738
  Until: 19:00,                           !- Field 5739
  0.141766806310394,                      !- Field 5740
  Until: 20:00,                           !- Field 5741
  0.92239760188852,                       !- Field 5742
  Until: 21:00,                           !- Field 5743
  0.454768540705402,                      !- Field 5744
  Until: 22:00,                           !- Field 5745
  0.620866838614424,                      !- Field 5746
  Until: 23:00,                           !- Field 5747
  0.33954577703729,                       !- Field 5748
  Until: 24:00,                           !- Field 5749
  0.0104296935109539,                     !- Field 5750
  Through: 04/26,                         !- Field 5751
  For: AllDays,                           !- Field 5752
  Until: 01:00,                           !- Field 5753
  0.541305419198217,                      !- Field 5754
  Until: 02:00,                           !- Field 5755
  0.892734190430296,                      !- Field 5756
  Until: 03:00,                           !- Field 5757
  0.329238178641792,                      !- Field 5758
  Until: 04:00,                           !- Field 5759
  0.330047157812153,                      !- Field 5760
  Until: 05:00,                           !- Field 5761
  0.0968778615999942,                     !- Field 5762
  Until: 06:00,                           !- Field 5763
  0.721595894251885,                      !- Field 5764
  Until: 07:00,                           !- Field 5765
  0.425295356857111,                      !- Field 5766
  Until: 08:00,                           !- Field 5767
  0.243288774354818,                      !- Field 5768
  Until: 09:00,                           !- Field 5769
  0.344366052331048,                      !- Field 5770
  Until: 10:00,                           !- Field 5771
  0.250818380681883,                      !- Field 5772
  Until: 11:00,                           !- Field 5773
  0.346383098203079,                      !- Field 5774
  Until: 12:00,                           !- Field 5775
  0.255209351547081,                      !- Field 5776
  Until: 13:00,                           !- Field 5777
  0.572546287265619,                      !- Field 5778
  Until: 14:00,                           !- Field 5779
  0.731087498032435,                      !- Field 5780
  Until: 15:00,                           !- Field 5781
  0.00998880493180432,                    !- Field 5782
  Until: 16:00,                           !- Field 5783
  0.930454179312357,                      !- Field 5784
  Until: 17:00,                           !- Field 5785
  0.0826465483089092,                     !- Field 5786
  Until: 18:00,                           !- Field 5787
  0.0596623822187813,                     !- Field 5788
  Until: 19:00,                           !- Field 5789
  0.47912603328842,                       !- Field 5790
  Until: 20:00,                           !- Field 5791
  0.702611579106629,                      !- Field 5792
  Until: 21:00,                           !- Field 5793
  0.349074670490281,                      !- Field 5794
  Until: 22:00,                           !- Field 5795
  0.109177664964493,                      !- Field 5796
  Until: 23:00,                           !- Field 5797
  0.117816354382265,                      !- Field 5798
  Until: 24:00,                           !- Field 5799
  0.368695614415874,                      !- Field 5800
  Through: 04/27,                         !- Field 5801
  For: AllDays,                           !- Field 5802
  Until: 01:00,                           !- Field 5803
  0.720795720836988,                      !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.740697649573424,                      !- Field 5806
  Until: 03:00,                           !- Field 5807
  0.889387524309302,                      !- Field 5808
  Until: 04:00,                           !- Field 5809
  0.205258566123556,                      !- Field 5810
  Until: 05:00,                           !- Field 5811
  0.438485058482503,                      !- Field 5812
  Until: 06:00,                           !- Field 5813
  0.0374704210356865,                     !- Field 5814
  Until: 07:00,                           !- Field 5815
  0.109381302451679,                      !- Field 5816
  Until: 08:00,                           !- Field 5817
  0.312145865517663,                      !- Field 5818
  Until: 09:00,                           !- Field 5819
  0.897538178616996,                      !- Field 5820
  Until: 10:00,                           !- Field 5821
  0.505774995254784,                      !- Field 5822
  Until: 11:00,                           !- Field 5823
  0.481745191928768,                      !- Field 5824
  Until: 12:00,                           !- Field 5825
  0.249693722961235,                      !- Field 5826
  Until: 13:00,                           !- Field 5827
  0.889290528845164,                      !- Field 5828
  Until: 14:00,                           !- Field 5829
  0.334521792662734,                      !- Field 5830
  Until: 15:00,                           !- Field 5831
  0.255606359871112,                      !- Field 5832
  Until: 16:00,                           !- Field 5833
  0.664775966781081,                      !- Field 5834
  Until: 17:00,                           !- Field 5835
  0.788864376617657,                      !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.130834454435749,                      !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.0322699435791214,                     !- Field 5840
  Until: 20:00,                           !- Field 5841
  0.524296140916225,                      !- Field 5842
  Until: 21:00,                           !- Field 5843
  0.372594894235088,                      !- Field 5844
  Until: 22:00,                           !- Field 5845
  0.643288911732735,                      !- Field 5846
  Until: 23:00,                           !- Field 5847
  0.73271541732189,                       !- Field 5848
  Until: 24:00,                           !- Field 5849
  0.878727909851563,                      !- Field 5850
  Through: 04/28,                         !- Field 5851
  For: AllDays,                           !- Field 5852
  Until: 01:00,                           !- Field 5853
  0.895112384723367,                      !- Field 5854
  Until: 02:00,                           !- Field 5855
  0.709465190873578,                      !- Field 5856
  Until: 03:00,                           !- Field 5857
  0.101613650522547,                      !- Field 5858
  Until: 04:00,                           !- Field 5859
  0.411010280748141,                      !- Field 5860
  Until: 05:00,                           !- Field 5861
  0.985124307775414,                      !- Field 5862
  Until: 06:00,                           !- Field 5863
  0.896229971132523,                      !- Field 5864
  Until: 07:00,                           !- Field 5865
  0.331080450468386,                      !- Field 5866
  Until: 08:00,                           !- Field 5867
  0.765514445398592,                      !- Field 5868
  Until: 09:00,                           !- Field 5869
  0.723657644171454,                      !- Field 5870
  Until: 10:00,                           !- Field 5871
  0.996234354657599,                      !- Field 5872
  Until: 11:00,                           !- Field 5873
  0.0816160505601971,                     !- Field 5874
  Until: 12:00,                           !- Field 5875
  0.0355699194034991,                     !- Field 5876
  Until: 13:00,                           !- Field 5877
  0.827955440505986,                      !- Field 5878
  Until: 14:00,                           !- Field 5879
  0.858914258240471,                      !- Field 5880
  Until: 15:00,                           !- Field 5881
  0.185594442811242,                      !- Field 5882
  Until: 16:00,                           !- Field 5883
  0.00774411837656153,                    !- Field 5884
  Until: 17:00,                           !- Field 5885
  0.160416889227692,                      !- Field 5886
  Until: 18:00,                           !- Field 5887
  0.394678849971235,                      !- Field 5888
  Until: 19:00,                           !- Field 5889
  0.853629097501434,                      !- Field 5890
  Until: 20:00,                           !- Field 5891
  0.1144141818858,                        !- Field 5892
  Until: 21:00,                           !- Field 5893
  0.722711690313714,                      !- Field 5894
  Until: 22:00,                           !- Field 5895
  0.174427446030281,                      !- Field 5896
  Until: 23:00,                           !- Field 5897
  0.647695892282253,                      !- Field 5898
  Until: 24:00,                           !- Field 5899
  0.0938899394679891,                     !- Field 5900
  Through: 04/29,                         !- Field 5901
  For: AllDays,                           !- Field 5902
  Until: 01:00,                           !- Field 5903
  0.518311565763508,                      !- Field 5904
  Until: 02:00,                           !- Field 5905
  0.940150538031521,                      !- Field 5906
  Until: 03:00,                           !- Field 5907
  0.218566834710714,                      !- Field 5908
  Until: 04:00,                           !- Field 5909
  0.70958069431955,                       !- Field 5910
  Until: 05:00,                           !- Field 5911
  0.804207890580958,                      !- Field 5912
  Until: 06:00,                           !- Field 5913
  0.44563175943185,                       !- Field 5914
  Until: 07:00,                           !- Field 5915
  0.730018080237293,                      !- Field 5916
  Until: 08:00,                           !- Field 5917
  0.099424407860461,                      !- Field 5918
  Until: 09:00,                           !- Field 5919
  0.789718995553438,                      !- Field 5920
  Until: 10:00,                           !- Field 5921
  0.590207500291994,                      !- Field 5922
  Until: 11:00,                           !- Field 5923
  0.233711412340885,                      !- Field 5924
  Until: 12:00,                           !- Field 5925
  0.0915541514544062,                     !- Field 5926
  Until: 13:00,                           !- Field 5927
  0.917998257716827,                      !- Field 5928
  Until: 14:00,                           !- Field 5929
  0.898853620240978,                      !- Field 5930
  Until: 15:00,                           !- Field 5931
  0.067995488768555,                      !- Field 5932
  Until: 16:00,                           !- Field 5933
  0.883207162223997,                      !- Field 5934
  Until: 17:00,                           !- Field 5935
  0.123476483153228,                      !- Field 5936
  Until: 18:00,                           !- Field 5937
  0.903882926200842,                      !- Field 5938
  Until: 19:00,                           !- Field 5939
  0.916665490195853,                      !- Field 5940
  Until: 20:00,                           !- Field 5941
  0.382306547560549,                      !- Field 5942
  Until: 21:00,                           !- Field 5943
  0.489402290600176,                      !- Field 5944
  Until: 22:00,                           !- Field 5945
  0.716663397456025,                      !- Field 5946
  Until: 23:00,                           !- Field 5947
  0.509343005141794,                      !- Field 5948
  Until: 24:00,                           !- Field 5949
  0.668032534597739,                      !- Field 5950
  Through: 04/30,                         !- Field 5951
  For: AllDays,                           !- Field 5952
  Until: 01:00,                           !- Field 5953
  0.640074128084088,                      !- Field 5954
  Until: 02:00,                           !- Field 5955
  0.534416158355366,                      !- Field 5956
  Until: 03:00,                           !- Field 5957
  0.252833554090247,                      !- Field 5958
  Until: 04:00,                           !- Field 5959
  0.816677061330464,                      !- Field 5960
  Until: 05:00,                           !- Field 5961
  0.780310578284789,                      !- Field 5962
  Until: 06:00,                           !- Field 5963
  0.747285876380793,                      !- Field 5964
  Until: 07:00,                           !- Field 5965
  0.69730028803201,                       !- Field 5966
  Until: 08:00,                           !- Field 5967
  0.455676627105309,                      !- Field 5968
  Until: 09:00,                           !- Field 5969
  0.788581033884055,                      !- Field 5970
  Until: 10:00,                           !- Field 5971
  0.226471358331826,                      !- Field 5972
  Until: 11:00,                           !- Field 5973
  0.840074613914167,                      !- Field 5974
  Until: 12:00,                           !- Field 5975
  0.401074291754545,                      !- Field 5976
  Until: 13:00,                           !- Field 5977
  0.945155835441257,                      !- Field 5978
  Until: 14:00,                           !- Field 5979
  0.818091351521266,                      !- Field 5980
  Until: 15:00,                           !- Field 5981
  0.447273115112694,                      !- Field 5982
  Until: 16:00,                           !- Field 5983
  0.470718974817853,                      !- Field 5984
  Until: 17:00,                           !- Field 5985
  0.157328733314395,                      !- Field 5986
  Until: 18:00,                           !- Field 5987
  0.379539208151002,                      !- Field 5988
  Until: 19:00,                           !- Field 5989
  0.358862532862877,                      !- Field 5990
  Until: 20:00,                           !- Field 5991
  0.675663689016423,                      !- Field 5992
  Until: 21:00,                           !- Field 5993
  0.79749445518468,                       !- Field 5994
  Until: 22:00,                           !- Field 5995
  0.921739907910998,                      !- Field 5996
  Until: 23:00,                           !- Field 5997
  0.896293386202096,                      !- Field 5998
  Until: 24:00,                           !- Field 5999
  0.790712319417791,                      !- Field 6000
  Through: 05/01,                         !- Field 6001
  For: AllDays,                           !- Field 6002
  Until: 01:00,                           !- Field 6003
  0.184133815617731,                      !- Field 6004
  Until: 02:00,                           !- Field 6005
  0.526813887220338,                      !- Field 6006
  Until: 03:00,                           !- Field 6007
  0.0292854935284196,                     !- Field 6008
  Until: 04:00,                           !- Field 6009
  0.102075455962825,                      !- Field 6010
  Until: 05:00,                           !- Field 6011
  0.980338354717263,                      !- Field 6012
  Until: 06:00,                           !- Field 6013
  0.758713630989906,                      !- Field 6014
  Until: 07:00,                           !- Field 6015
  0.878021332837085,                      !- Field 6016
  Until: 08:00,                           !- Field 6017
  0.515770555712534,                      !- Field 6018
  Until: 09:00,                           !- Field 6019
  0.188645244634451,                      !- Field 6020
  Until: 10:00,                           !- Field 6021
  0.836119303616721,                      !- Field 6022
  Until: 11:00,                           !- Field 6023
  0.999471030880556,                      !- Field 6024
  Until: 12:00,                           !- Field 6025
  0.779963684465146,                      !- Field 6026
  Until: 13:00,                           !- Field 6027
  0.289787528879038,                      !- Field 6028
  Until: 14:00,                           !- Field 6029
  0.54755480011497,                       !- Field 6030
  Until: 15:00,                           !- Field 6031
  0.349704810139701,                      !- Field 6032
  Until: 16:00,                           !- Field 6033
  0.0155441096529866,                     !- Field 6034
  Until: 17:00,                           !- Field 6035
  0.389719943083327,                      !- Field 6036
  Until: 18:00,                           !- Field 6037
  0.0243851370853867,                     !- Field 6038
  Until: 19:00,                           !- Field 6039
  0.225074489249917,                      !- Field 6040
  Until: 20:00,                           !- Field 6041
  0.324629246965792,                      !- Field 6042
  Until: 21:00,                           !- Field 6043
  0.30026299317092,                       !- Field 6044
  Until: 22:00,                           !- Field 6045
  0.971544105753722,                      !- Field 6046
  Until: 23:00,                           !- Field 6047
  0.475620685776676,                      !- Field 6048
  Until: 24:00,                           !- Field 6049
  0.722768272401384,                      !- Field 6050
  Through: 05/02,                         !- Field 6051
  For: AllDays,                           !- Field 6052
  Until: 01:00,                           !- Field 6053
  0.567972319734282,                      !- Field 6054
  Until: 02:00,                           !- Field 6055
  0.728317174377053,                      !- Field 6056
  Until: 03:00,                           !- Field 6057
  0.134643540754464,                      !- Field 6058
  Until: 04:00,                           !- Field 6059
  0.116545448137643,                      !- Field 6060
  Until: 05:00,                           !- Field 6061
  0.234521299556794,                      !- Field 6062
  Until: 06:00,                           !- Field 6063
  0.451589480078315,                      !- Field 6064
  Until: 07:00,                           !- Field 6065
  0.147606128230566,                      !- Field 6066
  Until: 08:00,                           !- Field 6067
  0.497239346799937,                      !- Field 6068
  Until: 09:00,                           !- Field 6069
  0.544073635871885,                      !- Field 6070
  Until: 10:00,                           !- Field 6071
  0.688909408514113,                      !- Field 6072
  Until: 11:00,                           !- Field 6073
  0.834702576037458,                      !- Field 6074
  Until: 12:00,                           !- Field 6075
  0.740800352682368,                      !- Field 6076
  Until: 13:00,                           !- Field 6077
  0.897189194546171,                      !- Field 6078
  Until: 14:00,                           !- Field 6079
  0.402297324491158,                      !- Field 6080
  Until: 15:00,                           !- Field 6081
  0.772881766967725,                      !- Field 6082
  Until: 16:00,                           !- Field 6083
  0.169717417100334,                      !- Field 6084
  Until: 17:00,                           !- Field 6085
  0.753998512797451,                      !- Field 6086
  Until: 18:00,                           !- Field 6087
  0.0953423124912007,                     !- Field 6088
  Until: 19:00,                           !- Field 6089
  0.858706635228349,                      !- Field 6090
  Until: 20:00,                           !- Field 6091
  0.374321529478007,                      !- Field 6092
  Until: 21:00,                           !- Field 6093
  0.00793894551485175,                    !- Field 6094
  Until: 22:00,                           !- Field 6095
  0.874357288181128,                      !- Field 6096
  Until: 23:00,                           !- Field 6097
  0.595341971292229,                      !- Field 6098
  Until: 24:00,                           !- Field 6099
  0.266105181739309,                      !- Field 6100
  Through: 05/03,                         !- Field 6101
  For: AllDays,                           !- Field 6102
  Until: 01:00,                           !- Field 6103
  0.528666925222861,                      !- Field 6104
  Until: 02:00,                           !- Field 6105
  0.739116378713892,                      !- Field 6106
  Until: 03:00,                           !- Field 6107
  0.576375573177194,                      !- Field 6108
  Until: 04:00,                           !- Field 6109
  0.414670493522239,                      !- Field 6110
  Until: 05:00,                           !- Field 6111
  0.0883590345707507,                     !- Field 6112
  Until: 06:00,                           !- Field 6113
  0.888984056201688,                      !- Field 6114
  Until: 07:00,                           !- Field 6115
  0.666569469740212,                      !- Field 6116
  Until: 08:00,                           !- Field 6117
  0.713454670196357,                      !- Field 6118
  Until: 09:00,                           !- Field 6119
  0.406837549424077,                      !- Field 6120
  Until: 10:00,                           !- Field 6121
  0.435573534569498,                      !- Field 6122
  Until: 11:00,                           !- Field 6123
  0.434455041553647,                      !- Field 6124
  Until: 12:00,                           !- Field 6125
  0.466368132545568,                      !- Field 6126
  Until: 13:00,                           !- Field 6127
  0.50795441028161,                       !- Field 6128
  Until: 14:00,                           !- Field 6129
  0.931287546316949,                      !- Field 6130
  Until: 15:00,                           !- Field 6131
  0.783606569688513,                      !- Field 6132
  Until: 16:00,                           !- Field 6133
  0.308519591284734,                      !- Field 6134
  Until: 17:00,                           !- Field 6135
  0.48392393576686,                       !- Field 6136
  Until: 18:00,                           !- Field 6137
  0.956477160416253,                      !- Field 6138
  Until: 19:00,                           !- Field 6139
  0.266896138378031,                      !- Field 6140
  Until: 20:00,                           !- Field 6141
  0.0333111974800755,                     !- Field 6142
  Until: 21:00,                           !- Field 6143
  0.117988138204724,                      !- Field 6144
  Until: 22:00,                           !- Field 6145
  0.756176670091998,                      !- Field 6146
  Until: 23:00,                           !- Field 6147
  0.598326413180296,                      !- Field 6148
  Until: 24:00,                           !- Field 6149
  0.266338127491477,                      !- Field 6150
  Through: 05/04,                         !- Field 6151
  For: AllDays,                           !- Field 6152
  Until: 01:00,                           !- Field 6153
  0.955954712730453,                      !- Field 6154
  Until: 02:00,                           !- Field 6155
  0.303222781739088,                      !- Field 6156
  Until: 03:00,                           !- Field 6157
  0.232526014913512,                      !- Field 6158
  Until: 04:00,                           !- Field 6159
  0.0156705702342007,                     !- Field 6160
  Until: 05:00,                           !- Field 6161
  0.560556989427418,                      !- Field 6162
  Until: 06:00,                           !- Field 6163
  0.887315150639778,                      !- Field 6164
  Until: 07:00,                           !- Field 6165
  0.196343790470796,                      !- Field 6166
  Until: 08:00,                           !- Field 6167
  0.604559317945318,                      !- Field 6168
  Until: 09:00,                           !- Field 6169
  0.528590549901033,                      !- Field 6170
  Until: 10:00,                           !- Field 6171
  0.520357202845794,                      !- Field 6172
  Until: 11:00,                           !- Field 6173
  0.753000306802177,                      !- Field 6174
  Until: 12:00,                           !- Field 6175
  0.406204268126314,                      !- Field 6176
  Until: 13:00,                           !- Field 6177
  0.876036815983928,                      !- Field 6178
  Until: 14:00,                           !- Field 6179
  0.565262816831988,                      !- Field 6180
  Until: 15:00,                           !- Field 6181
  0.346301416291234,                      !- Field 6182
  Until: 16:00,                           !- Field 6183
  0.743724172374768,                      !- Field 6184
  Until: 17:00,                           !- Field 6185
  0.175690339275594,                      !- Field 6186
  Until: 18:00,                           !- Field 6187
  0.118334614399191,                      !- Field 6188
  Until: 19:00,                           !- Field 6189
  0.513887150259563,                      !- Field 6190
  Until: 20:00,                           !- Field 6191
  0.404114873968539,                      !- Field 6192
  Until: 21:00,                           !- Field 6193
  0.717920239262565,                      !- Field 6194
  Until: 22:00,                           !- Field 6195
  0.736028856451606,                      !- Field 6196
  Until: 23:00,                           !- Field 6197
  0.104178190800471,                      !- Field 6198
  Until: 24:00,                           !- Field 6199
  0.0455855605814014,                     !- Field 6200
  Through: 05/05,                         !- Field 6201
  For: AllDays,                           !- Field 6202
  Until: 01:00,                           !- Field 6203
  0.0438480491346734,                     !- Field 6204
  Until: 02:00,                           !- Field 6205
  0.640023544535257,                      !- Field 6206
  Until: 03:00,                           !- Field 6207
  0.259469902001194,                      !- Field 6208
  Until: 04:00,                           !- Field 6209
  0.412705661791855,                      !- Field 6210
  Until: 05:00,                           !- Field 6211
  0.527923402565728,                      !- Field 6212
  Until: 06:00,                           !- Field 6213
  0.416685978702881,                      !- Field 6214
  Until: 07:00,                           !- Field 6215
  0.315726350813198,                      !- Field 6216
  Until: 08:00,                           !- Field 6217
  0.948703841355072,                      !- Field 6218
  Until: 09:00,                           !- Field 6219
  0.475538055232682,                      !- Field 6220
  Until: 10:00,                           !- Field 6221
  0.639884357268365,                      !- Field 6222
  Until: 11:00,                           !- Field 6223
  0.457964787209992,                      !- Field 6224
  Until: 12:00,                           !- Field 6225
  0.821851336280844,                      !- Field 6226
  Until: 13:00,                           !- Field 6227
  0.924481058458669,                      !- Field 6228
  Until: 14:00,                           !- Field 6229
  0.79451344450563,                       !- Field 6230
  Until: 15:00,                           !- Field 6231
  0.0101109159711608,                     !- Field 6232
  Until: 16:00,                           !- Field 6233
  0.0898374264986099,                     !- Field 6234
  Until: 17:00,                           !- Field 6235
  0.0759178630995079,                     !- Field 6236
  Until: 18:00,                           !- Field 6237
  0.316023585134809,                      !- Field 6238
  Until: 19:00,                           !- Field 6239
  0.304819749618989,                      !- Field 6240
  Until: 20:00,                           !- Field 6241
  0.260910704581296,                      !- Field 6242
  Until: 21:00,                           !- Field 6243
  0.791066084832528,                      !- Field 6244
  Until: 22:00,                           !- Field 6245
  0.93209634065403,                       !- Field 6246
  Until: 23:00,                           !- Field 6247
  0.105845938762867,                      !- Field 6248
  Until: 24:00,                           !- Field 6249
  0.0219085357478996,                     !- Field 6250
  Through: 05/06,                         !- Field 6251
  For: AllDays,                           !- Field 6252
  Until: 01:00,                           !- Field 6253
  0.752193067199703,                      !- Field 6254
  Until: 02:00,                           !- Field 6255
  0.477998573855243,                      !- Field 6256
  Until: 03:00,                           !- Field 6257
  0.112013186473324,                      !- Field 6258
  Until: 04:00,                           !- Field 6259
  0.881513968495857,                      !- Field 6260
  Until: 05:00,                           !- Field 6261
  0.21154961188053,                       !- Field 6262
  Until: 06:00,                           !- Field 6263
  0.0829807989988308,                     !- Field 6264
  Until: 07:00,                           !- Field 6265
  0.269014995899442,                      !- Field 6266
  Until: 08:00,                           !- Field 6267
  0.0662454524900759,                     !- Field 6268
  Until: 09:00,                           !- Field 6269
  0.788970376207111,                      !- Field 6270
  Until: 10:00,                           !- Field 6271
  0.149404767536558,                      !- Field 6272
  Until: 11:00,                           !- Field 6273
  0.986794808838479,                      !- Field 6274
  Until: 12:00,                           !- Field 6275
  0.644858837420707,                      !- Field 6276
  Until: 13:00,                           !- Field 6277
  0.0951870347549263,                     !- Field 6278
  Until: 14:00,                           !- Field 6279
  0.585821204468831,                      !- Field 6280
  Until: 15:00,                           !- Field 6281
  0.130695569388521,                      !- Field 6282
  Until: 16:00,                           !- Field 6283
  0.411932773386362,                      !- Field 6284
  Until: 17:00,                           !- Field 6285
  0.093522957172435,                      !- Field 6286
  Until: 18:00,                           !- Field 6287
  0.380993973068552,                      !- Field 6288
  Until: 19:00,                           !- Field 6289
  0.390378827251127,                      !- Field 6290
  Until: 20:00,                           !- Field 6291
  0.995822237750389,                      !- Field 6292
  Until: 21:00,                           !- Field 6293
  0.0157155924038542,                     !- Field 6294
  Until: 22:00,                           !- Field 6295
  0.663801424044205,                      !- Field 6296
  Until: 23:00,                           !- Field 6297
  0.813343980033254,                      !- Field 6298
  Until: 24:00,                           !- Field 6299
  0.0187918384262592,                     !- Field 6300
  Through: 05/07,                         !- Field 6301
  For: AllDays,                           !- Field 6302
  Until: 01:00,                           !- Field 6303
  0.392764695795253,                      !- Field 6304
  Until: 02:00,                           !- Field 6305
  0.495177512850535,                      !- Field 6306
  Until: 03:00,                           !- Field 6307
  0.0088886817974112,                     !- Field 6308
  Until: 04:00,                           !- Field 6309
  0.872214834075358,                      !- Field 6310
  Until: 05:00,                           !- Field 6311
  0.53816499630063,                       !- Field 6312
  Until: 06:00,                           !- Field 6313
  0.0821706966579165,                     !- Field 6314
  Until: 07:00,                           !- Field 6315
  0.504696547855214,                      !- Field 6316
  Until: 08:00,                           !- Field 6317
  0.253247627287534,                      !- Field 6318
  Until: 09:00,                           !- Field 6319
  0.57704632389309,                       !- Field 6320
  Until: 10:00,                           !- Field 6321
  0.0814241480200598,                     !- Field 6322
  Until: 11:00,                           !- Field 6323
  0.438853288941747,                      !- Field 6324
  Until: 12:00,                           !- Field 6325
  0.412234949944713,                      !- Field 6326
  Until: 13:00,                           !- Field 6327
  0.506165208172341,                      !- Field 6328
  Until: 14:00,                           !- Field 6329
  0.714775593437072,                      !- Field 6330
  Until: 15:00,                           !- Field 6331
  0.861850922791299,                      !- Field 6332
  Until: 16:00,                           !- Field 6333
  0.516435252794112,                      !- Field 6334
  Until: 17:00,                           !- Field 6335
  0.406670174223433,                      !- Field 6336
  Until: 18:00,                           !- Field 6337
  0.488515468588851,                      !- Field 6338
  Until: 19:00,                           !- Field 6339
  0.00629804386470045,                    !- Field 6340
  Until: 20:00,                           !- Field 6341
  0.962781284207166,                      !- Field 6342
  Until: 21:00,                           !- Field 6343
  0.162275708356257,                      !- Field 6344
  Until: 22:00,                           !- Field 6345
  0.610719747949457,                      !- Field 6346
  Until: 23:00,                           !- Field 6347
  0.176151099836011,                      !- Field 6348
  Until: 24:00,                           !- Field 6349
  0.243165340472395,                      !- Field 6350
  Through: 05/08,                         !- Field 6351
  For: AllDays,                           !- Field 6352
  Until: 01:00,                           !- Field 6353
  0.817579736257203,                      !- Field 6354
  Until: 02:00,                           !- Field 6355
  0.995288077974439,                      !- Field 6356
  Until: 03:00,                           !- Field 6357
  0.79036856416063,                       !- Field 6358
  Until: 04:00,                           !- Field 6359
  0.411193484106628,                      !- Field 6360
  Until: 05:00,                           !- Field 6361
  0.395107745688259,                      !- Field 6362
  Until: 06:00,                           !- Field 6363
  0.7373887988873,                        !- Field 6364
  Until: 07:00,                           !- Field 6365
  0.057802825084481,                      !- Field 6366
  Until: 08:00,                           !- Field 6367
  0.083027511040475,                      !- Field 6368
  Until: 09:00,                           !- Field 6369
  0.564058651829369,                      !- Field 6370
  Until: 10:00,                           !- Field 6371
  0.35084186530232,                       !- Field 6372
  Until: 11:00,                           !- Field 6373
  0.498862699273918,                      !- Field 6374
  Until: 12:00,                           !- Field 6375
  0.550097749007232,                      !- Field 6376
  Until: 13:00,                           !- Field 6377
  0.920367939790615,                      !- Field 6378
  Until: 14:00,                           !- Field 6379
  0.379157834766465,                      !- Field 6380
  Until: 15:00,                           !- Field 6381
  0.708361386221662,                      !- Field 6382
  Until: 16:00,                           !- Field 6383
  0.298753509965547,                      !- Field 6384
  Until: 17:00,                           !- Field 6385
  0.411283108342645,                      !- Field 6386
  Until: 18:00,                           !- Field 6387
  0.554843219409962,                      !- Field 6388
  Until: 19:00,                           !- Field 6389
  0.299376039921782,                      !- Field 6390
  Until: 20:00,                           !- Field 6391
  0.483996933183494,                      !- Field 6392
  Until: 21:00,                           !- Field 6393
  0.437807822208547,                      !- Field 6394
  Until: 22:00,                           !- Field 6395
  0.87552511864159,                       !- Field 6396
  Until: 23:00,                           !- Field 6397
  0.734366857096425,                      !- Field 6398
  Until: 24:00,                           !- Field 6399
  0.773545458451996,                      !- Field 6400
  Through: 05/09,                         !- Field 6401
  For: AllDays,                           !- Field 6402
  Until: 01:00,                           !- Field 6403
  0.487432153882751,                      !- Field 6404
  Until: 02:00,                           !- Field 6405
  0.95482626355435,                       !- Field 6406
  Until: 03:00,                           !- Field 6407
  0.379722836921732,                      !- Field 6408
  Until: 04:00,                           !- Field 6409
  0.952980003281568,                      !- Field 6410
  Until: 05:00,                           !- Field 6411
  0.796262811465393,                      !- Field 6412
  Until: 06:00,                           !- Field 6413
  0.753107027511613,                      !- Field 6414
  Until: 07:00,                           !- Field 6415
  0.883046809057453,                      !- Field 6416
  Until: 08:00,                           !- Field 6417
  0.321318081306842,                      !- Field 6418
  Until: 09:00,                           !- Field 6419
  0.0341516187068657,                     !- Field 6420
  Until: 10:00,                           !- Field 6421
  0.584960684312738,                      !- Field 6422
  Until: 11:00,                           !- Field 6423
  0.265132408943763,                      !- Field 6424
  Until: 12:00,                           !- Field 6425
  0.842205696654912,                      !- Field 6426
  Until: 13:00,                           !- Field 6427
  0.0578921619318498,                     !- Field 6428
  Until: 14:00,                           !- Field 6429
  0.146670295944974,                      !- Field 6430
  Until: 15:00,                           !- Field 6431
  0.668947484962566,                      !- Field 6432
  Until: 16:00,                           !- Field 6433
  0.620607023710718,                      !- Field 6434
  Until: 17:00,                           !- Field 6435
  0.594578636397163,                      !- Field 6436
  Until: 18:00,                           !- Field 6437
  0.75382519679847,                       !- Field 6438
  Until: 19:00,                           !- Field 6439
  0.0418163039814018,                     !- Field 6440
  Until: 20:00,                           !- Field 6441
  0.510140680181223,                      !- Field 6442
  Until: 21:00,                           !- Field 6443
  0.809208161929307,                      !- Field 6444
  Until: 22:00,                           !- Field 6445
  0.825694365254116,                      !- Field 6446
  Until: 23:00,                           !- Field 6447
  0.81656456029926,                       !- Field 6448
  Until: 24:00,                           !- Field 6449
  0.820806258923551,                      !- Field 6450
  Through: 05/10,                         !- Field 6451
  For: AllDays,                           !- Field 6452
  Until: 01:00,                           !- Field 6453
  0.379163735983637,                      !- Field 6454
  Until: 02:00,                           !- Field 6455
  0.242976581183405,                      !- Field 6456
  Until: 03:00,                           !- Field 6457
  0.341875591319594,                      !- Field 6458
  Until: 04:00,                           !- Field 6459
  0.373882507665999,                      !- Field 6460
  Until: 05:00,                           !- Field 6461
  0.756147979047748,                      !- Field 6462
  Until: 06:00,                           !- Field 6463
  0.794869969913286,                      !- Field 6464
  Until: 07:00,                           !- Field 6465
  0.607000399524406,                      !- Field 6466
  Until: 08:00,                           !- Field 6467
  0.845247382313118,                      !- Field 6468
  Until: 09:00,                           !- Field 6469
  0.615881267450656,                      !- Field 6470
  Until: 10:00,                           !- Field 6471
  0.499633981185289,                      !- Field 6472
  Until: 11:00,                           !- Field 6473
  0.498354935676367,                      !- Field 6474
  Until: 12:00,                           !- Field 6475
  0.261540895462144,                      !- Field 6476
  Until: 13:00,                           !- Field 6477
  0.617295935823779,                      !- Field 6478
  Until: 14:00,                           !- Field 6479
  0.715249576014523,                      !- Field 6480
  Until: 15:00,                           !- Field 6481
  0.692214833272269,                      !- Field 6482
  Until: 16:00,                           !- Field 6483
  0.200476718584493,                      !- Field 6484
  Until: 17:00,                           !- Field 6485
  0.0142600323238787,                     !- Field 6486
  Until: 18:00,                           !- Field 6487
  0.568838659751721,                      !- Field 6488
  Until: 19:00,                           !- Field 6489
  0.592108013860164,                      !- Field 6490
  Until: 20:00,                           !- Field 6491
  0.617314946648463,                      !- Field 6492
  Until: 21:00,                           !- Field 6493
  0.249445460780902,                      !- Field 6494
  Until: 22:00,                           !- Field 6495
  0.870711401654648,                      !- Field 6496
  Until: 23:00,                           !- Field 6497
  0.697736799248417,                      !- Field 6498
  Until: 24:00,                           !- Field 6499
  0.403325604958571,                      !- Field 6500
  Through: 05/11,                         !- Field 6501
  For: AllDays,                           !- Field 6502
  Until: 01:00,                           !- Field 6503
  0.243013004202813,                      !- Field 6504
  Until: 02:00,                           !- Field 6505
  0.880177630202464,                      !- Field 6506
  Until: 03:00,                           !- Field 6507
  0.397196596097984,                      !- Field 6508
  Until: 04:00,                           !- Field 6509
  0.269975578457333,                      !- Field 6510
  Until: 05:00,                           !- Field 6511
  0.645118766954749,                      !- Field 6512
  Until: 06:00,                           !- Field 6513
  0.843852538943649,                      !- Field 6514
  Until: 07:00,                           !- Field 6515
  0.570779366565772,                      !- Field 6516
  Until: 08:00,                           !- Field 6517
  0.585618220504834,                      !- Field 6518
  Until: 09:00,                           !- Field 6519
  0.114539068487862,                      !- Field 6520
  Until: 10:00,                           !- Field 6521
  0.596512632509397,                      !- Field 6522
  Until: 11:00,                           !- Field 6523
  0.361530263452627,                      !- Field 6524
  Until: 12:00,                           !- Field 6525
  0.768979646246063,                      !- Field 6526
  Until: 13:00,                           !- Field 6527
  0.481846397743749,                      !- Field 6528
  Until: 14:00,                           !- Field 6529
  0.111550022429915,                      !- Field 6530
  Until: 15:00,                           !- Field 6531
  0.526020561236454,                      !- Field 6532
  Until: 16:00,                           !- Field 6533
  0.373760713803322,                      !- Field 6534
  Until: 17:00,                           !- Field 6535
  0.525942375146062,                      !- Field 6536
  Until: 18:00,                           !- Field 6537
  0.405080376615182,                      !- Field 6538
  Until: 19:00,                           !- Field 6539
  0.948181605473365,                      !- Field 6540
  Until: 20:00,                           !- Field 6541
  0.975707442841159,                      !- Field 6542
  Until: 21:00,                           !- Field 6543
  0.703371043295133,                      !- Field 6544
  Until: 22:00,                           !- Field 6545
  0.197648165350807,                      !- Field 6546
  Until: 23:00,                           !- Field 6547
  0.292677163561164,                      !- Field 6548
  Until: 24:00,                           !- Field 6549
  0.736038673936475,                      !- Field 6550
  Through: 05/12,                         !- Field 6551
  For: AllDays,                           !- Field 6552
  Until: 01:00,                           !- Field 6553
  0.759813958104607,                      !- Field 6554
  Until: 02:00,                           !- Field 6555
  0.323720646255068,                      !- Field 6556
  Until: 03:00,                           !- Field 6557
  0.618056485472857,                      !- Field 6558
  Until: 04:00,                           !- Field 6559
  0.324475604694976,                      !- Field 6560
  Until: 05:00,                           !- Field 6561
  0.982176045641991,                      !- Field 6562
  Until: 06:00,                           !- Field 6563
  0.0830156071276942,                     !- Field 6564
  Until: 07:00,                           !- Field 6565
  0.669462927567281,                      !- Field 6566
  Until: 08:00,                           !- Field 6567
  0.334118020906181,                      !- Field 6568
  Until: 09:00,                           !- Field 6569
  0.974084092348717,                      !- Field 6570
  Until: 10:00,                           !- Field 6571
  0.998854720058241,                      !- Field 6572
  Until: 11:00,                           !- Field 6573
  0.764344612963729,                      !- Field 6574
  Until: 12:00,                           !- Field 6575
  0.133954074991054,                      !- Field 6576
  Until: 13:00,                           !- Field 6577
  0.808354010858959,                      !- Field 6578
  Until: 14:00,                           !- Field 6579
  0.267222573301447,                      !- Field 6580
  Until: 15:00,                           !- Field 6581
  0.430267614968042,                      !- Field 6582
  Until: 16:00,                           !- Field 6583
  0.162405139871457,                      !- Field 6584
  Until: 17:00,                           !- Field 6585
  0.78998502068788,                       !- Field 6586
  Until: 18:00,                           !- Field 6587
  0.828263323045084,                      !- Field 6588
  Until: 19:00,                           !- Field 6589
  0.524459058832442,                      !- Field 6590
  Until: 20:00,                           !- Field 6591
  0.745976287188802,                      !- Field 6592
  Until: 21:00,                           !- Field 6593
  0.235787635199912,                      !- Field 6594
  Until: 22:00,                           !- Field 6595
  0.124074814507191,                      !- Field 6596
  Until: 23:00,                           !- Field 6597
  0.90815997525003,                       !- Field 6598
  Until: 24:00,                           !- Field 6599
  0.612704275265662,                      !- Field 6600
  Through: 05/13,                         !- Field 6601
  For: AllDays,                           !- Field 6602
  Until: 01:00,                           !- Field 6603
  0.252396499831715,                      !- Field 6604
  Until: 02:00,                           !- Field 6605
  0.666962715720673,                      !- Field 6606
  Until: 03:00,                           !- Field 6607
  0.717022890695083,                      !- Field 6608
  Until: 04:00,                           !- Field 6609
  0.318201273661609,                      !- Field 6610
  Until: 05:00,                           !- Field 6611
  0.456473141231013,                      !- Field 6612
  Until: 06:00,                           !- Field 6613
  0.539954129304271,                      !- Field 6614
  Until: 07:00,                           !- Field 6615
  0.933676450958073,                      !- Field 6616
  Until: 08:00,                           !- Field 6617
  0.0980627605506194,                     !- Field 6618
  Until: 09:00,                           !- Field 6619
  0.134378806233262,                      !- Field 6620
  Until: 10:00,                           !- Field 6621
  0.472758176370844,                      !- Field 6622
  Until: 11:00,                           !- Field 6623
  0.955079789164432,                      !- Field 6624
  Until: 12:00,                           !- Field 6625
  0.0683574124793023,                     !- Field 6626
  Until: 13:00,                           !- Field 6627
  0.258928811534651,                      !- Field 6628
  Until: 14:00,                           !- Field 6629
  0.606652789277599,                      !- Field 6630
  Until: 15:00,                           !- Field 6631
  0.73774695681761,                       !- Field 6632
  Until: 16:00,                           !- Field 6633
  0.945723428979728,                      !- Field 6634
  Until: 17:00,                           !- Field 6635
  0.136467345489886,                      !- Field 6636
  Until: 18:00,                           !- Field 6637
  0.821305721943148,                      !- Field 6638
  Until: 19:00,                           !- Field 6639
  0.382961010646521,                      !- Field 6640
  Until: 20:00,                           !- Field 6641
  0.893791388858115,                      !- Field 6642
  Until: 21:00,                           !- Field 6643
  0.0601615905696536,                     !- Field 6644
  Until: 22:00,                           !- Field 6645
  0.547668994419186,                      !- Field 6646
  Until: 23:00,                           !- Field 6647
  0.00131636841537885,                    !- Field 6648
  Until: 24:00,                           !- Field 6649
  0.805496597250372,                      !- Field 6650
  Through: 05/14,                         !- Field 6651
  For: AllDays,                           !- Field 6652
  Until: 01:00,                           !- Field 6653
  0.398223736470213,                      !- Field 6654
  Until: 02:00,                           !- Field 6655
  0.977898507019352,                      !- Field 6656
  Until: 03:00,                           !- Field 6657
  0.840120153082057,                      !- Field 6658
  Until: 04:00,                           !- Field 6659
  0.683950147521257,                      !- Field 6660
  Until: 05:00,                           !- Field 6661
  0.968164962569352,                      !- Field 6662
  Until: 06:00,                           !- Field 6663
  0.577640832709297,                      !- Field 6664
  Until: 07:00,                           !- Field 6665
  0.808095099687592,                      !- Field 6666
  Until: 08:00,                           !- Field 6667
  0.342377440056607,                      !- Field 6668
  Until: 09:00,                           !- Field 6669
  0.98964411886587,                       !- Field 6670
  Until: 10:00,                           !- Field 6671
  0.0930103266700818,                     !- Field 6672
  Until: 11:00,                           !- Field 6673
  0.534157691512914,                      !- Field 6674
  Until: 12:00,                           !- Field 6675
  0.522829469293673,                      !- Field 6676
  Until: 13:00,                           !- Field 6677
  0.380964675575139,                      !- Field 6678
  Until: 14:00,                           !- Field 6679
  0.680131153121925,                      !- Field 6680
  Until: 15:00,                           !- Field 6681
  0.591764224428418,                      !- Field 6682
  Until: 16:00,                           !- Field 6683
  0.700885274893553,                      !- Field 6684
  Until: 17:00,                           !- Field 6685
  0.684966286196997,                      !- Field 6686
  Until: 18:00,                           !- Field 6687
  0.588431157348134,                      !- Field 6688
  Until: 19:00,                           !- Field 6689
  0.507150622354727,                      !- Field 6690
  Until: 20:00,                           !- Field 6691
  0.698525138982838,                      !- Field 6692
  Until: 21:00,                           !- Field 6693
  0.403078816872507,                      !- Field 6694
  Until: 22:00,                           !- Field 6695
  0.378735938445288,                      !- Field 6696
  Until: 23:00,                           !- Field 6697
  0.0636035246933108,                     !- Field 6698
  Until: 24:00,                           !- Field 6699
  0.591252347363706,                      !- Field 6700
  Through: 05/15,                         !- Field 6701
  For: AllDays,                           !- Field 6702
  Until: 01:00,                           !- Field 6703
  0.241084359360409,                      !- Field 6704
  Until: 02:00,                           !- Field 6705
  0.278413395730448,                      !- Field 6706
  Until: 03:00,                           !- Field 6707
  0.777677928504475,                      !- Field 6708
  Until: 04:00,                           !- Field 6709
  0.322425274488939,                      !- Field 6710
  Until: 05:00,                           !- Field 6711
  0.718610359386519,                      !- Field 6712
  Until: 06:00,                           !- Field 6713
  0.438199287569411,                      !- Field 6714
  Until: 07:00,                           !- Field 6715
  0.679063583555167,                      !- Field 6716
  Until: 08:00,                           !- Field 6717
  0.60103537115535,                       !- Field 6718
  Until: 09:00,                           !- Field 6719
  0.908813151548069,                      !- Field 6720
  Until: 10:00,                           !- Field 6721
  0.337139471207462,                      !- Field 6722
  Until: 11:00,                           !- Field 6723
  0.518839276381171,                      !- Field 6724
  Until: 12:00,                           !- Field 6725
  0.765182734852698,                      !- Field 6726
  Until: 13:00,                           !- Field 6727
  0.488963470208995,                      !- Field 6728
  Until: 14:00,                           !- Field 6729
  0.764399460655926,                      !- Field 6730
  Until: 15:00,                           !- Field 6731
  0.940567446688846,                      !- Field 6732
  Until: 16:00,                           !- Field 6733
  0.369498229123618,                      !- Field 6734
  Until: 17:00,                           !- Field 6735
  0.534259864923044,                      !- Field 6736
  Until: 18:00,                           !- Field 6737
  0.278770061602722,                      !- Field 6738
  Until: 19:00,                           !- Field 6739
  0.574691197055645,                      !- Field 6740
  Until: 20:00,                           !- Field 6741
  0.77938082581411,                       !- Field 6742
  Until: 21:00,                           !- Field 6743
  0.115446117167271,                      !- Field 6744
  Until: 22:00,                           !- Field 6745
  0.522993147328476,                      !- Field 6746
  Until: 23:00,                           !- Field 6747
  0.563401756583576,                      !- Field 6748
  Until: 24:00,                           !- Field 6749
  0.54148394697106,                       !- Field 6750
  Through: 05/16,                         !- Field 6751
  For: AllDays,                           !- Field 6752
  Until: 01:00,                           !- Field 6753
  0.183300757805846,                      !- Field 6754
  Until: 02:00,                           !- Field 6755
  0.994551477828692,                      !- Field 6756
  Until: 03:00,                           !- Field 6757
  0.959560421367198,                      !- Field 6758
  Until: 04:00,                           !- Field 6759
  0.859560148903923,                      !- Field 6760
  Until: 05:00,                           !- Field 6761
  0.400717464846072,                      !- Field 6762
  Until: 06:00,                           !- Field 6763
  0.0690725732160923,                     !- Field 6764
  Until: 07:00,                           !- Field 6765
  0.542234046358782,                      !- Field 6766
  Until: 08:00,                           !- Field 6767
  0.821346971345371,                      !- Field 6768
  Until: 09:00,                           !- Field 6769
  0.850843190860272,                      !- Field 6770
  Until: 10:00,                           !- Field 6771
  0.36807958458933,                       !- Field 6772
  Until: 11:00,                           !- Field 6773
  0.487586204296251,                      !- Field 6774
  Until: 12:00,                           !- Field 6775
  0.0972367552591745,                     !- Field 6776
  Until: 13:00,                           !- Field 6777
  0.866914806893993,                      !- Field 6778
  Until: 14:00,                           !- Field 6779
  0.114197806212029,                      !- Field 6780
  Until: 15:00,                           !- Field 6781
  0.150044556713692,                      !- Field 6782
  Until: 16:00,                           !- Field 6783
  0.714397613516334,                      !- Field 6784
  Until: 17:00,                           !- Field 6785
  0.199971968049132,                      !- Field 6786
  Until: 18:00,                           !- Field 6787
  0.013249695089394,                      !- Field 6788
  Until: 19:00,                           !- Field 6789
  0.523652271871985,                      !- Field 6790
  Until: 20:00,                           !- Field 6791
  0.504307087133104,                      !- Field 6792
  Until: 21:00,                           !- Field 6793
  0.906545338839243,                      !- Field 6794
  Until: 22:00,                           !- Field 6795
  0.204550247541161,                      !- Field 6796
  Until: 23:00,                           !- Field 6797
  0.567501321948572,                      !- Field 6798
  Until: 24:00,                           !- Field 6799
  0.503532988698473,                      !- Field 6800
  Through: 05/17,                         !- Field 6801
  For: AllDays,                           !- Field 6802
  Until: 01:00,                           !- Field 6803
  0.681882522144782,                      !- Field 6804
  Until: 02:00,                           !- Field 6805
